State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,LALPUR,4180,VAAYULP-10,12,E-53,62:2,62,2,Feeding fault:Power to high,1,02:14:43,2023-08-02,Aug,2,14,43,2.35
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,9,05:14:12,2023-08-02,Aug,5,14,12,5.27
GJ,LALPUR,4187,VISHWLP-22,4,E-53,220:83,220,83,Processor reset:I/O-board 1 nacelle,1,05:16:20,2023-08-02,Aug,5,16,20,5.32
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:24:38,2023-08-02,Aug,4,24,38,4.51
GJ,LALPUR,4198,LWELLP-11,39,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:58:19,2023-08-02,Aug,4,58,19,5.02
GJ,LALPUR,4198,LWELLP-21,16,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,03:31:32,2023-08-02,Aug,3,31,32,3.61
GJ,LALPUR,4198,TADASLP-113,43,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:03,2023-08-02,Aug,0,0,3,0.01
GJ,LALPUR,4198,VISHWLP-49,40,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:13:28,2023-08-02,Aug,2,13,28,2.29
GJ,LALPUR,4224,CEPCOLP-16 ,31,E-53,62:301,62,301,Feeding fault:Mains contactor inverter 1 off,1,01:47:13,2023-08-02,Aug,1,47,13,1.82
GJ,LALPUR,4225,GGILP-01 ,31,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,01:22:01,2023-08-02,Aug,1,22,1,1.37
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:00:05,2023-08-02,Aug,0,0,5,0.01
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,2,01:52:01,2023-08-02,Aug,1,52,1,1.87
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,13:30:32,2023-08-02,Aug,13,30,32,13.59
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:44:32,2023-08-02,Aug,3,44,32,3.82
GJ,LALPUR,4225,LWELLP-58 ,8,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:24:14,2023-08-02,Aug,1,24,14,1.44
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,02:30:20,2023-08-02,Aug,2,30,20,2.56
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,1,05:18:27,2023-08-02,Aug,5,18,27,5.38
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:12:28,2023-08-02,Aug,5,12,28,5.28
GJ,MAHIDAD,4211,CLPMD-29,28,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:06:21,2023-08-02,Aug,1,6,21,1.16
GJ,MAHIDAD,4211,CLPMD-50,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,03:39:37,2023-08-02,Aug,3,39,37,3.75
GJ,MAHIDAD,4211,CLPMD-59,39,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:48:00,2023-08-02,Aug,1,48,0,1.8
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,4,02:30:35,2023-08-02,Aug,2,30,35,2.6
GJ,MAHIDAD,4211,NSMD-01,34,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,3,03:10:17,2023-08-02,Aug,3,10,17,3.21
GJ,MAHIDAD,4211,NSMD-01,34,E-53,73:2,73,2,Torque monitoring:Peak load,1,01:31:13,2023-08-02,Aug,1,31,13,1.55
GJ,MAHIDAD,4242,TORNTMD-74,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,02:30:32,2023-08-02,Aug,2,30,32,2.59
GJ,MAHIDAD,4242,TORNTMD-76,6,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:53:27,2023-08-02,Aug,1,53,27,1.96
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,14:19:48,2023-08-02,Aug,14,19,48,14.45
GJ,MAHIDAD,4246,TORNTMD-85,18,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,06:44:43,2023-08-02,Aug,6,44,43,6.85
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:43:06,2023-08-02,Aug,0,43,6,0.73
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,3,04:24:33,2023-08-02,Aug,4,24,33,4.49
GJ,SAMANA,2783,SARGAM-01,19,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,00:36:46,2023-08-02,Aug,0,36,46,0.73
GJ,SAMANA,2783,SARGAM-03,21,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,00:18:24,2023-08-02,Aug,0,18,24,0.37
GJ,SAMANA,2783,SARGAM-05,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:46,2023-08-02,Aug,0,42,46,0.83
GJ,SAMANA,2783,SARGAM-05,23,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:43:49,2023-08-02,Aug,0,43,49,0.85
GJ,SAMANA,2783,SIFLUM-01,1,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:44:04,2023-08-02,Aug,0,44,4,0.74
GJ,SAMANA,2783,SIFLUM-04,4,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:31:43,2023-08-02,Aug,0,31,43,0.64
GJ,SAMANA,2783,SIFLUM-05,5,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:31:36,2023-08-02,Aug,0,31,36,0.62
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:25:59,2023-08-02,Aug,0,25,59,0.58
GJ,SAMANA,2783,SIFLUM-07,7,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,00:30:23,2023-08-02,Aug,0,30,23,0.56
GJ,SAMANA,2783,SIFLUM-08,8,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:31:21,2023-08-02,Aug,0,31,21,0.58
GJ,SAMANA,2783,SIFLUM-09,9,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:30:30,2023-08-02,Aug,0,30,30,0.58
GJ,SAMANA,2783,SIFLUM-10,10,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:30:28,2023-08-02,Aug,0,30,28,0.58
GJ,SAMANA,2783,SIFLUM-11,11,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,1,01:44:21,2023-08-02,Aug,1,44,21,1.79
GJ,SAMANA,2783,SIFLUM-11,11,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:29:15,2023-08-02,Aug,0,29,15,0.52
GJ,SAMANA,2783,SIFLUM-17,17,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,04:20:04,2023-08-02,Aug,4,20,4,4.34
GJ,SAMANA,2783,VAAYUSM-34,27,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:43:13,2023-08-02,Aug,0,43,13,0.75
GJ,SAMANA,2783,VAAYUSM-35,26,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:41:40,2023-08-02,Aug,0,41,40,0.79
GJ,SAMANA,2783,VAAYUSM-36,25,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:42:20,2023-08-02,Aug,0,42,20,0.76
GJ,SAMANA,2785,ATL-04,4,E-53,31:11,31,11,Tower oscillation:Transversal oscillation (max.),1,03:20:22,2023-08-02,Aug,3,20,22,3.39
GJ,SAMANA,2785,CLPSM-41,18,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:59:40,2023-08-02,Aug,0,59,40,1.09
GJ,SAMANA,3082,FPWPLMV-01,9,E-53,70:1,70,1,Generator overtemperature:Stator,3,03:06:22,2023-08-02,Aug,3,6,22,3.16
GJ,SAMANA,3082,GPECL-30,50,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:15:38,2023-08-02,Aug,3,15,38,3.36
GJ,SAMANA,3082,GPECL-33,37,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,3,00:17:41,2023-08-02,Aug,0,17,41,0.4
GJ,SAMANA,3082,GPECL-33,37,E-53,25:236,25,236,Fault yaw inverter:Yawing moment to low system 2,1,00:09:02,2023-08-02,Aug,0,9,2,0.16
GJ,SAMANA,3082,JAOLMA-03,58,E-53,62:102,62,102,Feeding fault:To low power inverter 2,1,03:26:31,2023-08-02,Aug,3,26,31,3.52
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,6,07:54:48,2023-08-02,Aug,7,54,48,8.03
GJ,SAMANA,3085,CLPSM-06,12,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,00:30:26,2023-08-02,Aug,0,30,26,0.57
GJ,SAMANA,3085,CLPSM-08,19,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,00:20:04,2023-08-02,Aug,0,20,4,0.34
GJ,SAMANA,3085,CLPSM-11,22,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:19:19,2023-08-02,Aug,0,19,19,0.37
GJ,SAMANA,3085,GPECL-42,7,E-53,72:101,72,101,Air gap monitoring:Sensor 1 blade A,1,06:35:17,2023-08-02,Aug,6,35,17,6.63
GJ,SAMANA,3085,HZLLL-04,4,E-53,25:107,25,107,Fault yaw inverter:Overvoltage DC-link system 1,1,00:08:00,2023-08-02,Aug,0,8,0,0.13
GJ,SAMANA,3085,VAAYUSM-17,35,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:13:06,2023-08-02,Aug,3,13,6,3.23
GJ,SAMANA,3085,VAAYUSM-23,38,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:18,2023-08-02,Aug,0,0,18,0.05
GJ,SAMANA,3086,CLPSM-39,25,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,2,05:02:28,2023-08-02,Aug,5,2,28,5.11
GJ,SAMANA,3086,HZLJV-07,5,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:59:40,2023-08-02,Aug,1,59,40,2.09
GJ,SAMANA,3086,HZLJV-07,5,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:55:39,2023-08-02,Aug,0,55,39,1.02
GJ,SAMANA,3086,VAAYUSM-44,30,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:55:43,2023-08-02,Aug,1,55,43,2.04
GJ,SAMANA,3087,VISHWSM-03,17,E-53,25:103,25,103,Fault yaw inverter:Overcurrent V system 1,1,00:01:49,2023-08-02,Aug,0,1,49,0.15
GJ,SAMANA,4088,BILVD-06,45,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:44:08,2023-08-02,Aug,1,44,8,1.76
GJ,SAMANA,4088,CLPSM-60,7,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,2,04:01:56,2023-08-02,Aug,4,1,56,4.17
GJ,SAMANA,4088,EIPLPD-08,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:30:11,2023-08-02,Aug,3,30,11,3.53
GJ,SAMANA,4088,EIPLPD-12,22,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,03:58:37,2023-08-02,Aug,3,58,37,4.07
GJ,SAMANA,4088,HZLHM-03,62,E-48,62:2,62,2,Feeding fault:Power to high,14,00:39:34,2023-08-02,Aug,0,39,34,0.74
GJ,SAMANA,4088,HZLHM-03,62,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,9,00:33:26,2023-08-02,Aug,0,33,26,0.62
GJ,SAMANA,4088,PMLVD-19,37,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:45:33,2023-08-02,Aug,5,45,33,5.84
GJ,SAMANA,4088,PMLVD-19,37,E-48,48:10,48,10,Speed sensor error:Acceleration measurement,1,04:58:58,2023-08-02,Aug,4,58,58,5.13
GJ,SAMANA,4088,RLMPD-04,8,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:42:14,2023-08-02,Aug,0,42,14,0.74
GJ,SAMANA,4088,SIFLVD-04,51,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,04:59:35,2023-08-02,Aug,4,59,35,5.08
GJ,SAMANA,4088,VAAYUSM-01,28,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:45:48,2023-08-02,Aug,0,45,48,0.88
GJ,SAMANA,4089,VISHWSM-44,7,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,10:24:58,2023-08-02,Aug,10,24,58,10.56
GJ,SAMANA,4107,GPECL-60,62,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,07:24:58,2023-08-02,Aug,7,24,58,7.56
GJ,SAMANA,4107,HZLNR-03,19,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:07:09,2023-08-02,Aug,1,7,9,1.14
GJ,SAMANA,4107,HZLNR-19,37,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,19,08:27:38,2023-08-02,Aug,8,27,38,8.56
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:39:58,2023-08-02,Aug,3,39,58,3.81
GJ,SAMANA,4108,HZLFN-02,38,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:32:34,2023-08-02,Aug,5,32,34,5.63
GJ,SAMANA,4108,HZLSD-02,3,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:20:55,2023-08-02,Aug,3,20,55,3.49
GJ,SAMANA,4108,HZLSD-04,1,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,01:12:58,2023-08-02,Aug,1,12,58,1.36
GJ,SAMANA,4108,HZLSD-06,16,E-53,15:1,15,1,Turbine moist:Inverter 1,4,00:36:33,2023-08-02,Aug,0,36,33,0.69
GJ,SAMANA,4108,SIFLMT-03,43,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,13,06:50:08,2023-08-02,Aug,6,50,8,6.86
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,03:34:03,2023-08-02,Aug,3,34,3,3.58
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,04:56:08,2023-08-02,Aug,4,56,8,4.96
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,00:31:18,2023-08-02,Aug,0,31,18,0.57
GJ,SAMANA,4109,HZLMT-04,27,E-48,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,1,00:54:40,2023-08-02,Aug,0,54,40,1.01
GJ,SAMANA,4109,HZLMT-11,55,E-48,426:83,426,83,Error +20V sensoric:I/O-board 1 nacelle,1,01:06:00,2023-08-02,Aug,1,6,0,1.1
GJ,SAMANA,4109,HZLMT-28,20,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,01:41:37,2023-08-02,Aug,1,41,37,1.79
GJ,SAMANA,4109,HZLMT-28,20,E-53,48:4,48,4,Speed sensor error:Measurement pitch control,1,03:04:29,2023-08-02,Aug,3,4,29,3.15
GJ,SAMANA,4109,HZLSD-12,17,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:29:23,2023-08-02,Aug,0,29,23,0.55
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,01:46:04,2023-08-02,Aug,1,46,4,1.78
GJ,SAMANA,4109,NPLSD-02,6,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,03:12:08,2023-08-02,Aug,3,12,8,3.22
GJ,SAMANA,4109,PBMPLMT-01,51,E-53,62:1,62,1,Feeding fault:Power to low,13,00:06:02,2023-08-02,Aug,0,6,2,0.11
GJ,SAMANA,4109,PBMPLMT-01,51,E-53,73:2,73,2,Torque monitoring:Peak load,4,00:01:53,2023-08-02,Aug,0,1,53,0.16
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:49:21,2023-08-02,Aug,1,49,21,1.88
GJ,SAMANA,4109,UILMT-02,47,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,1,00:25:14,2023-08-02,Aug,0,25,14,0.46
GJ,SAMANA,4113,HZLDD-06,53,E-53,62:1,62,1,Feeding fault:Power to low,1,00:26:19,2023-08-02,Aug,0,26,19,0.49
GJ,SAMANA,4113,HZLDD-06,53,E-53,62:43,62,43,Feeding fault:Earth contact,2,03:29:45,2023-08-02,Aug,3,29,45,3.61
GJ,SAMANA,4113,HZLDD-06,53,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,01:24:48,2023-08-02,Aug,1,24,48,1.53
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,8,03:09:22,2023-08-02,Aug,3,9,22,3.21
GJ,SAMANA,4113,SARGAM-07,30,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:36:28,2023-08-02,Aug,2,36,28,2.68
GJ,SAMANA,4113,SARGAM-11,15,E-53,62:2,62,2,Feeding fault:Power to high,1,13:02:47,2023-08-02,Aug,13,2,47,13.16
GJ,SAMANA,4113,TATASP-48,63,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,01:47:42,2023-08-02,Aug,1,47,42,1.9
GJ,SAMANA,4113,TATASP-54,56,E-53,62:602,62,602,Feeding fault:Diff. phase current inverter 2,38,03:16:55,2023-08-02,Aug,3,16,55,3.42
GJ,SAMANA,4113,TATASP-56,66,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,00:11:27,2023-08-02,Aug,0,11,27,0.26
GJ,SAMANA,4113,TATASP-56,66,E-53,306:184,306,184,No data from:I/O2 nacelle for yaw inverter 2,1,01:30:31,2023-08-02,Aug,1,30,31,1.59
GJ,SAMANA,4127,VAAYUSM-51,12,E-53,70:1,70,1,Generator overtemperature:Stator,1,00:19:35,2023-08-02,Aug,0,19,35,0.41
GJ,SAMANA,4127,VAAYUSM-60,13,E-53,302:19,302,19,Data bus error blade  contr.CAN2(Bus-Off):Blade C,1,00:06:26,2023-08-02,Aug,0,6,26,0.17
GJ,SAMANA,4127,VAAYUSM-60,13,E-53,307:12,307,12,Data bus error blade control (timeout):Angle encoder blade C,1,00:06:55,2023-08-02,Aug,0,6,55,0.25
GJ,BHATIA,2140,GGLBM-02,2,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,00:33:59,2023-08-03,Aug,0,33,59,0.71
GJ,BHATIA,2140,GGLBM-02,2,E-48,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,7,20:36:17,2023-08-03,Aug,20,36,17,20.65
GJ,BHATIA,2140,GGLBM-04,4,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,08:50:54,2023-08-03,Aug,8,50,54,8.98
GJ,BHATIA,2140,GGLBM-04,4,E-48,64:301,64,301,Overcurrent  inverter:L3 inverter 1,1,12:00:30,2023-08-03,Aug,12,0,30,12.08
GJ,BHATIA,2140,GGLBM-05,5,E-48,429:201,429,201,Error supply hardware:Inverter control 1,1,11:22:18,2023-08-03,Aug,11,22,18,11.42
GJ,BHATIA,2140,GGLBM-11,11,E-48,220:83,220,83,Processor reset:I/O-board 1 nacelle,2,18:26:29,2023-08-03,Aug,18,26,29,18.51
GJ,BHATIA,2140,GGLBM-11,11,E-48,73:2,73,2,Torque monitoring:Peak load,1,05:06:10,2023-08-03,Aug,5,6,10,5.13
GJ,BHATIA,2140,GGLBM-13,13,E-48,70:2,70,2,Generator overtemperature:Rotor,4,15:20:07,2023-08-03,Aug,15,20,7,15.35
GJ,BHATIA,2140,SDMLBM-05,19,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,4,15:08:15,2023-08-03,Aug,15,8,15,15.18
GJ,BHATIA,2140,SHREEBM-02,23,E-48,304:19,304,19,Turbine control bus error (Timeout):Blade C,4,01:37:50,2023-08-03,Aug,1,37,50,1.76
GJ,BHATIA,2140,SHREEBM-02,23,E-48,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,1,03:07:55,2023-08-03,Aug,3,7,55,3.27
GJ,BHATIA,2140,SHREEBM-02,23,E-48,43:0,43,0,Main security circuit fault:Unknown,3,12:43:03,2023-08-03,Aug,12,43,3,12.72
GJ,BHATIA,2485,JAOLNA-02,9,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,2,00:24:56,2023-08-03,Aug,0,24,56,0.56
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:33:47,2023-08-03,Aug,0,33,47,0.68
GJ,BHATIA,2485,JAOLNA-02,9,E-48,64:601,64,601,Overcurrent  inverter:Cross short circuit inverter 1,1,00:27:58,2023-08-03,Aug,0,27,58,0.61
GJ,BHATIA,2485,LHPNA-01,11,E-48,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,17:43:45,2023-08-03,Aug,17,43,45,17.84
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,14:24:06,2023-08-03,Aug,14,24,6,14.42
GJ,BHATIA,2485,TLNA-01,6,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,14:36:46,2023-08-03,Aug,14,36,46,14.73
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,12,17:48:12,2023-08-03,Aug,17,48,12,17.83
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:1,62,1,Feeding fault:Power to low,3,01:55:02,2023-08-03,Aug,1,55,2,1.92
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:102,62,102,Feeding fault:To low power inverter 2,2,00:10:13,2023-08-03,Aug,0,10,13,0.2
GJ,BHATIA,2704,GGLSP-04,42,E-48,432:83,432,83,Error +5V ref.sensoric:I/O-board 1 nacelle,7,19:20:53,2023-08-03,Aug,19,20,53,19.48
GJ,BHATIA,2704,MDOM-02,4,E-48,62:103,62,103,Feeding fault:To low power inverter 3,9,01:22:53,2023-08-03,Aug,1,22,53,1.51
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,7,07:08:14,2023-08-03,Aug,7,8,14,7.17
GJ,BHATIA,2704,TILOM-01,11,E-48,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,5,07:39:26,2023-08-03,Aug,7,39,26,7.72
GJ,BHATIA,2714,AESOM-24,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,15:14:55,2023-08-03,Aug,15,14,55,15.39
GJ,BHATIA,2714,AESOM-26,12,E-53,70:2,70,2,Generator overtemperature:Rotor,2,13:16:32,2023-08-03,Aug,13,16,32,13.36
GJ,BHATIA,2714,AESOM-27,9,E-53,70:2,70,2,Generator overtemperature:Rotor,1,06:54:17,2023-08-03,Aug,6,54,17,6.95
GJ,BHATIA,2714,DPWPLOM-01,2,E-48,67:202,67,202,Overtemperature:Heatsink L2 inverter 2,1,14:04:21,2023-08-03,Aug,14,4,21,14.12
GJ,BHATIA,4118,GICWLNA-03,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,09:10:54,2023-08-03,Aug,9,10,54,9.32
GJ,BHATIA,4118,GICWLNA-03,8,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,02:57:10,2023-08-03,Aug,2,57,10,2.98
GJ,BHATIA,4118,GICWLNA-03,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,04:26:37,2023-08-03,Aug,4,26,37,4.54
GJ,BHATIA,4118,GICWLNA-04,7,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:50:58,2023-08-03,Aug,3,50,58,3.99
GJ,BHATIA,4118,GICWLNA-07,4,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,6,03:15:49,2023-08-03,Aug,3,15,49,3.39
GJ,BHATIA,4118,GICWLNA-08,3,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,4,08:38:55,2023-08-03,Aug,8,38,55,8.79
GJ,BHATIA,4118,GICWLNA-08,3,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:37,2023-08-03,Aug,0,0,37,0.1
GJ,BHATIA,4118,GICWLNA-08,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:57:19,2023-08-03,Aug,6,57,19,7.0
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,70:2,70,2,Generator overtemperature:Rotor,3,08:03:10,2023-08-03,Aug,8,3,10,8.08
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,02:58:37,2023-08-03,Aug,2,58,37,3.07
GJ,BHATIA,4121,AESCC-06,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:29:37,2023-08-03,Aug,3,29,37,3.59
GJ,BHATIA,4121,AESCC-06,2,E-53,70:1,70,1,Generator overtemperature:Stator,5,14:14:27,2023-08-03,Aug,14,14,27,14.31
GJ,BHATIA,4121,AESCC-20,7,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,10:41:35,2023-08-03,Aug,10,41,35,10.78
GJ,BHATIA,4121,AESCC-20,7,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,03:55:35,2023-08-03,Aug,3,55,35,4.01
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,11,04:30:09,2023-08-03,Aug,4,30,9,4.53
GJ,BHATIA,4142,AESJP-43,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:10:13,2023-08-03,Aug,1,10,13,1.2
GJ,BHATIA,4142,AESJP-43,9,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,11:27:00,2023-08-03,Aug,11,27,0,11.45
GJ,BHATIA,4142,AESJP-44,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:40:56,2023-08-03,Aug,12,40,56,12.82
GJ,BHATIA,4162,GAELKRG-01,1,E-48,62:43,62,43,Feeding fault:Earth contact,1,00:01:02,2023-08-03,Aug,0,1,2,0.02
GJ,BHATIA,4162,GAELKRG-02,2,E-48,44:202,44,202,Fault emergency stop capacitor:Undervoltage 75V capacitor B 18,2,07:56:43,2023-08-03,Aug,7,56,43,8.05
GJ,BHATIA,4162,GGLKRG-04,11,E-48,66:4,66,4,Fault rectifier:Overcurrent phase U2,1,06:23:07,2023-08-03,Aug,6,23,7,6.4
GJ,BHATIA,4163,DT-01,3,E-40,42:16,42,16,Pitch control error:Angle error Blade A,15,17:20:49,2023-08-03,Aug,17,20,49,17.47
GJ,BHATIA,4163,RIVAA-02,5,E-40,160:30,160,30,Supply MPU:+5V ref. sensoric,1,08:20:03,2023-08-03,Aug,8,20,3,8.34
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,03:12:50,2023-08-03,Aug,3,12,50,3.34
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,42:206,42,206,Pitch control error:Angle monitoring 56° blade B,3,04:40:06,2023-08-03,Aug,4,40,6,4.68
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,5,05:40:24,2023-08-03,Aug,5,40,24,5.73
GJ,BHATIA,4164,GIWPLKP-05,18,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,2,01:52:25,2023-08-03,Aug,1,52,25,1.94
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:45:48,2023-08-03,Aug,1,45,48,1.88
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:48:48,2023-08-03,Aug,0,48,48,0.93
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,2,02:49:19,2023-08-03,Aug,2,49,19,2.87
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:03:32,2023-08-03,Aug,0,3,32,0.14
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,02:32:37,2023-08-03,Aug,2,32,37,2.64
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:50:30,2023-08-03,Aug,0,50,30,0.92
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:02:59,2023-08-03,Aug,0,2,59,0.2
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,304:17,304,17,Turbine control bus error (Timeout):Blade A,1,01:25:37,2023-08-03,Aug,1,25,37,1.52
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,01:16:58,2023-08-03,Aug,1,16,58,1.43
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:14:39,2023-08-03,Aug,1,14,39,1.34
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:01:28,2023-08-03,Aug,0,1,28,0.09
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,3,06:21:52,2023-08-03,Aug,6,21,52,6.49
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:30:17,2023-08-03,Aug,0,30,17,0.55
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,01:20:17,2023-08-03,Aug,1,20,17,1.38
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:13:04,2023-08-03,Aug,1,13,4,1.23
GJ,BHATIA,4164,GIWPLKP-18,31,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:16:45,2023-08-03,Aug,1,16,45,1.39
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:43,62,43,Feeding fault:Earth contact,2,03:31:57,2023-08-03,Aug,3,31,57,3.68
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,02:29:52,2023-08-03,Aug,2,29,52,2.63
GJ,BHATIA,4164,GIWPLKP-20,33,E-53,25:213,25,213,Fault yaw inverter:Overtemp. heatsink IGBT system 2,1,00:01:33,2023-08-03,Aug,0,1,33,0.11
GJ,BHATIA,4164,GIWPLKP-20,33,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:03:09,2023-08-03,Aug,1,3,9,1.08
GJ,BHATIA,4164,GIWPLKP-20,33,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),4,06:18:29,2023-08-03,Aug,6,18,29,6.38
GJ,BHATIA,4164,NSMKRG-01,10,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:01:04,2023-08-03,Aug,0,1,4,0.03
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:01:08,2023-08-03,Aug,0,1,8,0.04
GJ,BHATIA,4168,GICWLNA-24,2,E-53,304:18,304,18,Turbine control bus error (Timeout):Blade B,1,00:34:34,2023-08-03,Aug,0,34,34,0.66
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,16,19:26:14,2023-08-03,Aug,19,26,14,19.47
GJ,BHATIA,4170,AESLM-36,2,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,02:45:57,2023-08-03,Aug,2,45,57,2.91
GJ,BHATIA,4170,AESLM-36,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,16:05:37,2023-08-03,Aug,16,5,37,16.19
GJ,KUTCH,4152,VISHWKC-04,36,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,05:10:11,2023-08-03,Aug,5,10,11,5.2
GJ,KUTCH,4152,VISHWKC-28,45,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,14:10:12,2023-08-03,Aug,14,10,12,14.2
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,4,11:45:28,2023-08-03,Aug,11,45,28,11.83
GJ,LALPUR,4138,AIPLLP-01,18,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:57:25,2023-08-03,Aug,2,57,25,3.02
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,1,00:46:59,2023-08-03,Aug,0,46,59,0.93
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,1,00:03:24,2023-08-03,Aug,0,3,24,0.12
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,02:45:41,2023-08-03,Aug,2,45,41,2.86
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,8,02:12:57,2023-08-03,Aug,2,12,57,2.36
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,00:31:26,2023-08-03,Aug,0,31,26,0.59
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,02:50:05,2023-08-03,Aug,2,50,5,2.85
GJ,LALPUR,4141,LWELLP-17,13,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:33:14,2023-08-03,Aug,5,33,14,5.59
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,6,02:52:41,2023-08-03,Aug,2,52,41,2.98
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,00:25:01,2023-08-03,Aug,0,25,1,0.42
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:05:44,2023-08-03,Aug,0,5,44,0.21
GJ,LALPUR,4145,VISHWLP-19,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,11:03:16,2023-08-03,Aug,11,3,16,11.09
GJ,LALPUR,4145,VISHWLP-37,11,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:44:39,2023-08-03,Aug,0,44,39,0.84
GJ,LALPUR,4146,TORNTLP-23,4,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,12:43:58,2023-08-03,Aug,12,43,58,12.88
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,9,02:11:36,2023-08-03,Aug,2,11,36,2.28
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:50,2023-08-03,Aug,0,0,50,0.14
GJ,LALPUR,4146,TORNTLP-28,9,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:04:26,2023-08-03,Aug,0,4,26,0.14
GJ,LALPUR,4146,TORNTLP-28,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:14:35,2023-08-03,Aug,0,14,35,0.33
GJ,LALPUR,4146,TORNTLP-29,10,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:05:01,2023-08-03,Aug,0,5,1,0.09
GJ,LALPUR,4147,TORNTLP-11,3,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,8,00:04:32,2023-08-03,Aug,0,4,32,0.16
GJ,LALPUR,4166,TORNTLP-37,14,E-53,70:1,70,1,Generator overtemperature:Stator,1,00:49:23,2023-08-03,Aug,0,49,23,0.88
GJ,LALPUR,4166,TORNTLP-55,21,E-53,22:40,22,40,Yaw control fault:No yawing,3,00:13:21,2023-08-03,Aug,0,13,21,0.28
GJ,LALPUR,4166,TORNTLP-56,26,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,05:30:17,2023-08-03,Aug,5,30,17,5.55
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,01:09:50,2023-08-03,Aug,1,9,50,1.29
GJ,LALPUR,4166,TORNTLP-57,25,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:02:20,2023-08-03,Aug,0,2,20,0.09
GJ,LALPUR,4166,TORNTLP-59,24,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,00:13:18,2023-08-03,Aug,0,13,18,0.27
GJ,LALPUR,4166,TORNTLP-60,22,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,1,01:31:19,2023-08-03,Aug,1,31,19,1.57
GJ,LALPUR,4174,LWELLP-39,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:06:07,2023-08-03,Aug,1,6,7,1.12
GJ,LALPUR,4174,TADASLP-33,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,00:47:19,2023-08-03,Aug,0,47,19,0.84
GJ,LALPUR,4174,TADASLP-33,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:52:10,2023-08-03,Aug,0,52,10,0.89
GJ,LALPUR,4174,TADASLP-35,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:04:09,2023-08-03,Aug,0,4,9,0.09
GJ,LALPUR,4174,TADASLP-36,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:18,2023-08-03,Aug,0,0,18,0.05
GJ,LALPUR,4175,TADALP-126,28,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,18,10:32:40,2023-08-03,Aug,10,32,40,10.64
GJ,LALPUR,4175,TADASLP-16,6,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,02:32:17,2023-08-03,Aug,2,32,17,2.58
GJ,LALPUR,4175,TADASLP-63,23,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,05:07:50,2023-08-03,Aug,5,7,50,5.26
GJ,LALPUR,4180,ILFSLP-12,6,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:41:57,2023-08-03,Aug,1,41,57,1.84
GJ,LALPUR,4180,LWELLP-65,32,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,6,13:06:32,2023-08-03,Aug,13,6,32,13.19
GJ,LALPUR,4180,MEHLP-01,40,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:21:49,2023-08-03,Aug,1,21,49,1.49
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,2,00:26:17,2023-08-03,Aug,0,26,17,0.48
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:50:20,2023-08-03,Aug,0,50,20,0.89
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:58:48,2023-08-03,Aug,1,58,48,2.1
GJ,LALPUR,4180,VISHWLP-43,17,E-53,112:22,112,22,Smoke detector:Nacelle (generator rear),1,05:34:02,2023-08-03,Aug,5,34,2,5.57
GJ,LALPUR,4180,VISHWLP-43,17,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,5,04:29:32,2023-08-03,Aug,4,29,32,4.57
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,7,02:01:33,2023-08-03,Aug,2,1,33,2.11
GJ,LALPUR,4187,VISHWLP-24,2,E-53,25:201,25,201,Fault yaw inverter:Cross short circuit system 2,1,00:14:31,2023-08-03,Aug,0,14,31,0.32
GJ,LALPUR,4187,VISHWLP-26,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:18:39,2023-08-03,Aug,0,18,39,0.41
GJ,LALPUR,4197,TADASLP-44,4,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:07:29,2023-08-03,Aug,0,7,29,0.2
GJ,LALPUR,4197,TADASLP-44,4,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,02:44:31,2023-08-03,Aug,2,44,31,2.82
GJ,LALPUR,4197,TADASLP-54,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:17:33,2023-08-03,Aug,0,17,33,0.38
GJ,LALPUR,4198,LWELLP-01,29,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,11:44:54,2023-08-03,Aug,11,44,54,11.88
GJ,LALPUR,4198,LWELLP-01,29,E-53,429:203,429,203,Error supply hardware:Inverter control 3,1,02:39:13,2023-08-03,Aug,2,39,13,2.69
GJ,LALPUR,4198,LWELLP-04,32,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:22,2023-08-03,Aug,0,0,22,0.06
GJ,LALPUR,4198,LWELLP-36,18,E-53,429:201,429,201,Error supply hardware:Inverter control 1,1,03:11:37,2023-08-03,Aug,3,11,37,3.29
GJ,LALPUR,4198,VISHWLP-49,40,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,5,01:43:08,2023-08-03,Aug,1,43,8,1.74
GJ,LALPUR,4224,CEPCOLP-08 ,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:30:44,2023-08-03,Aug,0,30,44,0.62
GJ,LALPUR,4224,CEPCOLP-11 ,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:19:37,2023-08-03,Aug,0,19,37,0.42
GJ,LALPUR,4224,CEPCOLP-16 ,31,E-53,62:301,62,301,Feeding fault:Mains contactor inverter 1 off,1,01:50:07,2023-08-03,Aug,1,50,7,1.85
GJ,LALPUR,4224,GALLP-01 ,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:30:50,2023-08-03,Aug,0,30,50,0.64
GJ,LALPUR,4224,GGLLP-03 ,35,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,00:19:11,2023-08-03,Aug,0,19,11,0.35
GJ,LALPUR,4224,GGLLP-04,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:30:22,2023-08-03,Aug,0,30,22,0.56
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:30:19,2023-08-03,Aug,0,30,19,0.55
GJ,LALPUR,4224,MPPLLP-03 ,46,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:30:19,2023-08-03,Aug,0,30,19,0.55
GJ,LALPUR,4224,RCRLP-01 ,23,E-53,429:203,429,203,Error supply hardware:Inverter control 3,1,03:47:42,2023-08-03,Aug,3,47,42,3.9
GJ,LALPUR,4224,TADASLP-100 ,18,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:30:37,2023-08-03,Aug,0,30,37,0.6
GJ,LALPUR,4224,TADASLP-101 ,17,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:30:37,2023-08-03,Aug,0,30,37,0.6
GJ,LALPUR,4224,TADASLP-110 ,13,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:30:41,2023-08-03,Aug,0,30,41,0.61
GJ,LALPUR,4224,TADASLP-111 ,14,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:30:40,2023-08-03,Aug,0,30,40,0.61
GJ,LALPUR,4224,TADASLP-124 ,42,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:30:19,2023-08-03,Aug,0,30,19,0.55
GJ,LALPUR,4224,TADASLP-97 ,12,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:30:43,2023-08-03,Aug,0,30,43,0.62
GJ,LALPUR,4224,TADASLP-98 ,15,E-53,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,00:30:40,2023-08-03,Aug,0,30,40,0.61
GJ,LALPUR,4224,TADASLP-99 ,16,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:30:38,2023-08-03,Aug,0,30,38,0.61
GJ,LALPUR,4225,RSSLP-01 ,35,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:35:38,2023-08-03,Aug,2,35,38,2.69
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,42:201,42,201,Pitch control error:Limit switch - 2° blade B,1,00:00:37,2023-08-03,Aug,0,0,37,0.1
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:10,2023-08-03,Aug,0,0,10,0.03
GJ,LALPUR,4225,VISHWLP-32 ,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:22:28,2023-08-03,Aug,2,22,28,2.44
GJ,LALPUR,4226,PALLP-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,13:48:27,2023-08-03,Aug,13,48,27,13.88
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,12:41:05,2023-08-03,Aug,12,41,5,12.7
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:34:15,2023-08-03,Aug,2,34,15,2.61
GJ,MAHIDAD,4211,CLPMD-29,28,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:10:41,2023-08-03,Aug,4,10,41,4.28
GJ,MAHIDAD,4211,CLPMD-30,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:10:43,2023-08-03,Aug,4,10,43,4.29
GJ,MAHIDAD,4211,CLPMD-31,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:10:43,2023-08-03,Aug,4,10,43,4.29
GJ,MAHIDAD,4211,CLPMD-32,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:10:40,2023-08-03,Aug,4,10,40,4.28
GJ,MAHIDAD,4211,CLPMD-36,3,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,04:14:48,2023-08-03,Aug,4,14,48,4.37
GJ,MAHIDAD,4211,CLPMD-40,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:10:40,2023-08-03,Aug,4,10,40,4.28
GJ,MAHIDAD,4211,CLPMD-48,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:14:20,2023-08-03,Aug,4,14,20,4.29
GJ,MAHIDAD,4211,CLPMD-50,8,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:59:04,2023-08-03,Aug,3,59,4,3.99
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,4,03:31:51,2023-08-03,Aug,3,31,51,3.66
GJ,MAHIDAD,4211,NSMD-01,34,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,3,01:27:04,2023-08-03,Aug,1,27,4,1.46
GJ,MAHIDAD,4246,TORNTMD-85,18,E-53,304:84,304,84,Turbine control bus error (Timeout):I/O-board 2 nacelle,1,04:08:14,2023-08-03,Aug,4,8,14,4.17
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,62:103,62,103,Feeding fault:To low power inverter 3,2,00:24:02,2023-08-03,Aug,0,24,2,0.41
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,01:16:46,2023-08-03,Aug,1,16,46,1.39
GJ,SAMANA,2783,SIFLUM-01,1,E-53,62:2,62,2,Feeding fault:Power to high,1,01:27:30,2023-08-03,Aug,1,27,30,1.53
GJ,SAMANA,2783,SIFLUM-09,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:41,2023-08-03,Aug,0,0,41,0.11
GJ,SAMANA,2783,SIFLUM-09,9,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:23:39,2023-08-03,Aug,3,23,39,3.49
GJ,SAMANA,2783,SIFLUM-11,11,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,6,13:57:28,2023-08-03,Aug,13,57,28,14.03
GJ,SAMANA,2783,SIFLUM-14,14,E-53,72:102,72,102,Air gap monitoring:Sensor 2 blade A,1,00:01:14,2023-08-03,Aug,0,1,14,0.06
GJ,SAMANA,2783,SIFLUM-16,16,E-53,43:0,43,0,Main security circuit fault:Unknown,1,00:00:52,2023-08-03,Aug,0,0,52,0.14
GJ,SAMANA,2783,SIFLUM-17,17,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,4,00:44:07,2023-08-03,Aug,0,44,7,0.75
GJ,SAMANA,2784,PMLDD-09,6,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:05:38,2023-08-03,Aug,1,5,38,1.19
GJ,SAMANA,2784,PMLHS-02,3,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:07:36,2023-08-03,Aug,0,7,36,0.22
GJ,SAMANA,3082,IAPLMA-01,57,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:22:37,2023-08-03,Aug,0,22,37,0.47
GJ,SAMANA,3082,JAOLMA-03,58,E-53,62:102,62,102,Feeding fault:To low power inverter 2,5,00:20:32,2023-08-03,Aug,0,20,32,0.42
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:45:21,2023-08-03,Aug,0,45,21,0.81
GJ,SAMANA,3086,CLPSM-36,27,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,00:24:43,2023-08-03,Aug,0,24,43,0.52
GJ,SAMANA,3086,HZLJV-02,16,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,2,01:51:14,2023-08-03,Aug,1,51,14,1.89
GJ,SAMANA,3087,ISCSM-01,15,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,03:27:49,2023-08-03,Aug,3,27,49,3.59
GJ,SAMANA,3087,PCTLSM-01,18,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:42:28,2023-08-03,Aug,4,42,28,4.78
GJ,SAMANA,3087,PLLL-02,2,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:36:02,2023-08-03,Aug,0,36,2,0.61
GJ,SAMANA,4088,APFIPD-01,33,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:34:40,2023-08-03,Aug,1,34,40,1.68
GJ,SAMANA,4088,BILVD-01,49,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,01:30:43,2023-08-03,Aug,1,30,43,1.62
GJ,SAMANA,4088,BILVD-04,46,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,10:13:41,2023-08-03,Aug,10,13,41,10.33
GJ,SAMANA,4088,CLPSM-31,21,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,09:31:30,2023-08-03,Aug,9,31,30,9.6
GJ,SAMANA,4088,CLPSM-60,7,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,4,05:30:59,2023-08-03,Aug,5,30,59,5.66
GJ,SAMANA,4088,EIPLPD-08,19,E-53,73:2,73,2,Torque monitoring:Peak load,1,01:02:23,2023-08-03,Aug,1,2,23,1.1
GJ,SAMANA,4088,HTSPLPD-01,34,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:11:50,2023-08-03,Aug,0,11,50,0.32
GJ,SAMANA,4088,HZLHM-03,62,E-48,62:102,62,102,Feeding fault:To low power inverter 2,9,01:26:57,2023-08-03,Aug,1,26,57,1.59
GJ,SAMANA,4088,HZLHM-06,57,E-48,70:2,70,2,Generator overtemperature:Rotor,1,01:23:22,2023-08-03,Aug,1,23,22,1.44
GJ,SAMANA,4088,PCTLSM-05,43,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,01:40:14,2023-08-03,Aug,1,40,14,1.71
GJ,SAMANA,4088,PMLVD-13,40,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,3,01:09:54,2023-08-03,Aug,1,9,54,1.3
GJ,SAMANA,4088,PMLVD-19,37,E-48,48:10,48,10,Speed sensor error:Acceleration measurement,1,00:40:00,2023-08-03,Aug,0,40,0,0.67
GJ,SAMANA,4088,RLMPD-04,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,01:19:04,2023-08-03,Aug,1,19,4,1.33
GJ,SAMANA,4088,SIFLVD-04,51,E-53,72:102,72,102,Air gap monitoring:Sensor 2 blade A,1,01:11:46,2023-08-03,Aug,1,11,46,1.31
GJ,SAMANA,4088,VAAYUSM-01,28,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,01:14:46,2023-08-03,Aug,1,14,46,1.36
GJ,SAMANA,4107,GPECL-51,55,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,00:03:39,2023-08-03,Aug,0,3,39,0.16
GJ,SAMANA,4107,GPECL-63,59,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,3,02:23:19,2023-08-03,Aug,2,23,19,2.44
GJ,SAMANA,4107,HZLNR-14,27,E-53,25:236,25,236,Fault yaw inverter:Yawing moment to low system 2,1,00:04:39,2023-08-03,Aug,0,4,39,0.18
GJ,SAMANA,4108,CLPSM-46,7,E-53,62:2,62,2,Feeding fault:Power to high,1,06:25:03,2023-08-03,Aug,6,25,3,6.43
GJ,SAMANA,4108,EWRDPLSM-2,32,E-53,70:1,70,1,Generator overtemperature:Stator,1,08:10:56,2023-08-03,Aug,8,10,56,8.32
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:59:02,2023-08-03,Aug,6,59,2,6.99
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,6,00:46:57,2023-08-03,Aug,0,46,57,0.92
GJ,SAMANA,4108,HZLMT-02,36,E-48,305:19,305,19,No data from I/O-Board control cabinet:Blade C,1,02:51:44,2023-08-03,Aug,2,51,44,2.97
GJ,SAMANA,4108,HZLSD-01,4,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,10:18:08,2023-08-03,Aug,10,18,8,10.32
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,03:24:26,2023-08-03,Aug,3,24,26,3.47
GJ,SAMANA,4108,HZLSD-02,3,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,08:56:34,2023-08-03,Aug,8,56,34,9.03
GJ,SAMANA,4108,HZLSD-06,16,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,17,00:37:36,2023-08-03,Aug,0,37,36,0.72
GJ,SAMANA,4108,HZLSD-07,17,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:12:15,2023-08-03,Aug,1,12,15,1.24
GJ,SAMANA,4108,HZLSD-09,28,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,2,00:49:37,2023-08-03,Aug,0,49,37,0.92
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,62:103,62,103,Feeding fault:To low power inverter 3,7,00:32:21,2023-08-03,Aug,0,32,21,0.59
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,9,06:37:03,2023-08-03,Aug,6,37,3,6.63
GJ,SAMANA,4108,SIFLMT-03,43,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,00:03:00,2023-08-03,Aug,0,3,0,0.05
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,04:13:12,2023-08-03,Aug,4,13,12,4.25
GJ,SAMANA,4108,VAAYUSM-21,24,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:10:22,2023-08-03,Aug,5,10,22,5.23
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:08:35,2023-08-03,Aug,0,8,35,0.23
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,00:01:35,2023-08-03,Aug,0,1,35,0.11
GJ,SAMANA,4109,HZLMT-04,27,E-48,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,2,00:37:03,2023-08-03,Aug,0,37,3,0.62
GJ,SAMANA,4109,HZLMT-07,24,E-53,62:302,62,302,Feeding fault:Mains contactor inverter 2 off,1,00:10:20,2023-08-03,Aug,0,10,20,0.22
GJ,SAMANA,4109,HZLMT-09,53,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,00:36:08,2023-08-03,Aug,0,36,8,0.62
GJ,SAMANA,4109,HZLMT-16,38,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,01:16:58,2023-08-03,Aug,1,16,58,1.43
GJ,SAMANA,4109,HZLSD-14,2,E-53,64:702,64,702,Overcurrent  inverter:Collective fault message inv.2,1,05:15:59,2023-08-03,Aug,5,15,59,5.41
GJ,SAMANA,4109,HZLSD-17,13,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:16:09,2023-08-03,Aug,0,16,9,0.29
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,11,01:45:07,2023-08-03,Aug,1,45,7,1.77
GJ,SAMANA,4109,NPLSD-02,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,01:55:27,2023-08-03,Aug,1,55,27,1.99
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,02:09:33,2023-08-03,Aug,2,9,33,2.24
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,00:15:23,2023-08-03,Aug,0,15,23,0.31
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:03:17,2023-08-03,Aug,2,3,17,2.1
GJ,SAMANA,4113,HZLDD-06,53,E-53,62:1,62,1,Feeding fault:Power to low,3,01:50:16,2023-08-03,Aug,1,50,16,1.88
GJ,SAMANA,4113,HZLDD-06,53,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,01:41:35,2023-08-03,Aug,1,41,35,1.78
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,13,10:45:57,2023-08-03,Aug,10,45,57,10.91
GJ,SAMANA,4113,TATASP-01,41,E-53,62:2,62,2,Feeding fault:Power to high,1,03:56:06,2023-08-03,Aug,3,56,6,3.95
GJ,SAMANA,4113,TATASP-41,6,E-53,307:14,307,14,Data bus error blade control (timeout):Blade load control B,1,03:44:51,2023-08-03,Aug,3,44,51,3.88
GJ,SAMANA,4113,TATASP-42,9,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,3,00:12:21,2023-08-03,Aug,0,12,21,0.26
GJ,SAMANA,4113,TATASP-42,9,E-53,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,1,03:51:02,2023-08-03,Aug,3,51,2,3.86
GJ,SAMANA,4113,TATASP-54,56,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,02:01:21,2023-08-03,Aug,2,1,21,2.07
GJ,SAMANA,4113,TATASP-59,55,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,1,02:44:46,2023-08-03,Aug,2,44,46,2.86
GJ,SAMANA,4127,VAAYUSM-49,10,E-53,70:1,70,1,Generator overtemperature:Stator,4,01:22:23,2023-08-03,Aug,1,22,23,1.43
GJ,SAMANA,4127,VAAYUSM-51,12,E-53,70:1,70,1,Generator overtemperature:Stator,4,02:13:49,2023-08-03,Aug,2,13,49,2.35
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:234,42,234,Pitch control error:Overtemperature motor blade B,4,00:09:59,2023-08-04,Aug,0,9,59,0.31
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:307,42,307,Pitch control error:Angle error blade C,1,04:01:57,2023-08-04,Aug,4,1,57,4.18
GJ,BHATIA,2140,GGLBM-06,6,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,00:00:26,2023-08-04,Aug,0,0,26,0.07
GJ,BHATIA,2485,LHPNA-01,11,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,1,18:21:54,2023-08-04,Aug,18,21,54,18.5
GJ,BHATIA,2485,RCPNA-01,1,E-48,429:203,429,203,Error supply hardware:Inverter control 3,3,00:07:05,2023-08-04,Aug,0,7,5,0.13
GJ,BHATIA,2485,TLNA-01,6,E-48,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,1,14:37:07,2023-08-04,Aug,14,37,7,14.64
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,9,21:39:03,2023-08-04,Aug,21,39,3,21.66
GJ,BHATIA,2704,SDGOM-01,14,E-48,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,2,13:42:59,2023-08-04,Aug,13,42,59,13.86
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,2,00:54:19,2023-08-04,Aug,0,54,19,0.95
GJ,BHATIA,2714,AESOM-24,10,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,18:10:00,2023-08-04,Aug,18,10,0,18.17
