State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,BHATIA,4118,GICWLNA-03,8,E-53,301:81,301,81,Feeding control bus error (Bus-Off):I/O -board control cabinet,1,01:59:15,2023-08-04,Aug,1,59,15,2.02
GJ,BHATIA,4118,GICWLNA-03,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,06:52:43,2023-08-04,Aug,6,52,43,6.99
GJ,BHATIA,4118,GICWLNA-06,5,E-53,220:303,220,303,Processor reset:Inverter Control 3 CPU 2,1,00:02:24,2023-08-04,Aug,0,2,24,0.1
GJ,BHATIA,4118,GICWLNA-08,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:21:34,2023-08-04,Aug,3,21,34,3.44
GJ,BHATIA,4118,GICWLNA-08,3,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:08:42,2023-08-04,Aug,0,8,42,0.25
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,02:14:31,2023-08-04,Aug,2,14,31,2.32
GJ,BHATIA,4121,AESCC-01,1,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:21:15,2023-08-04,Aug,3,21,15,3.39
GJ,BHATIA,4121,AESCC-02,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:42:10,2023-08-04,Aug,2,42,10,2.73
GJ,BHATIA,4121,AESCC-03,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:20:49,2023-08-04,Aug,3,20,49,3.47
GJ,BHATIA,4121,AESCC-04,6,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,02:21:05,2023-08-04,Aug,2,21,5,2.36
GJ,BHATIA,4121,AESCC-05,8,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:20:44,2023-08-04,Aug,3,20,44,3.46
GJ,BHATIA,4121,AESCC-06,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:20:36,2023-08-04,Aug,3,20,36,3.43
GJ,BHATIA,4121,AESCC-07,5,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:21:00,2023-08-04,Aug,3,21,0,3.35
GJ,BHATIA,4121,AESCC-20,7,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:21:00,2023-08-04,Aug,3,21,0,3.35
GJ,BHATIA,4134,GICWLNA-13,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,00:13:47,2023-08-04,Aug,0,13,47,0.35
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,5,13:10:00,2023-08-04,Aug,13,10,0,13.17
GJ,BHATIA,4134,GICWLNA-17,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,13:30:19,2023-08-04,Aug,13,30,19,13.55
GJ,BHATIA,4134,GICWLNA-19,11,E-53,31:12,31,12,Tower oscillation:Longitudinal oscillation (max.),1,01:23:52,2023-08-04,Aug,1,23,52,1.53
GJ,BHATIA,4134,GICWLNA-23,10,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,1,00:00:17,2023-08-04,Aug,0,0,17,0.05
GJ,BHATIA,4134,GICWLNA-23,10,E-53,62:43,62,43,Feeding fault:Earth contact,1,13:20:15,2023-08-04,Aug,13,20,15,13.38
GJ,BHATIA,4142,AESJP-38,4,E-53,62:103,62,103,Feeding fault:To low power inverter 3,3,06:39:44,2023-08-04,Aug,6,39,44,6.77
GJ,BHATIA,4142,AESJP-43,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:19:23,2023-08-04,Aug,0,19,23,0.38
GJ,BHATIA,4142,AESJP-44,10,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:19:28,2023-08-04,Aug,0,19,28,0.39
GJ,BHATIA,4162,GAELKRG-01,1,E-48,20:40,20,40,Wind measurement fault:anemometer,3,00:58:46,2023-08-04,Aug,0,58,46,1.09
GJ,BHATIA,4162,GAELKRG-01,1,E-48,20:44,20,44,Wind measurement fault:Wind vane locked,1,00:00:49,2023-08-04,Aug,0,0,49,0.14
GJ,BHATIA,4162,GAELKRG-01,1,E-48,220:61,220,61,Processor reset:Anemometer Interface,1,00:34:06,2023-08-04,Aug,0,34,6,0.58
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:14,60,14,Mains failure:Overvoltage L1,1,00:28:50,2023-08-04,Aug,0,28,50,0.61
GJ,BHATIA,4162,GGLKRG-02,9,E-48,62:43,62,43,Feeding fault:Earth contact,1,05:10:54,2023-08-04,Aug,5,10,54,5.32
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,62:3,62,3,Grid feeding error:Power to switch off,5,00:15:29,2023-08-04,Aug,0,15,29,0.33
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,64:401,64,401,Overcurrent  inverter:Step-up-chopper inverter 1,9,03:46:59,2023-08-04,Aug,3,46,59,3.93
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,00:15:58,2023-08-04,Aug,0,15,58,0.41
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,17,00:48:54,2023-08-04,Aug,0,48,54,0.95
GJ,BHATIA,4163,DT-01,3,E-40,42:16,42,16,Pitch control error:Angle error Blade A,8,06:40:21,2023-08-04,Aug,6,40,21,6.72
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:25,67,25,Overtemperature :Thermoswitch heatsink conv. 2,3,00:42:30,2023-08-04,Aug,0,42,30,0.78
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,42:206,42,206,Pitch control error:Angle monitoring 56° blade B,2,06:40:29,2023-08-04,Aug,6,40,29,6.75
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:27:29,2023-08-04,Aug,0,27,29,0.53
GJ,BHATIA,4164,GIWPLKP-02,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:27:14,2023-08-04,Aug,0,27,14,0.49
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,2,04:43:12,2023-08-04,Aug,4,43,12,4.75
GJ,BHATIA,4164,GIWPLKP-05,18,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,5,09:50:46,2023-08-04,Aug,9,50,46,9.96
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,3,01:36:42,2023-08-04,Aug,1,36,42,1.72
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:36:15,2023-08-04,Aug,1,36,15,1.64
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,01:14:27,2023-08-04,Aug,1,14,27,1.31
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,9,10:15:39,2023-08-04,Aug,10,15,39,10.36
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,2,05:43:51,2023-08-04,Aug,5,43,51,5.86
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:801,62,801,Feeding fault:Current measurement inverter 1,1,01:30:13,2023-08-04,Aug,1,30,13,1.54
GJ,BHATIA,4164,GIWPLKP-20,33,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:01:34,2023-08-04,Aug,0,1,34,0.11
GJ,BHATIA,4167,AESVG-45,1,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:19:25,2023-08-04,Aug,0,19,25,0.39
GJ,BHATIA,4167,AESVG-47,3,E-53,42:107,42,107,Pitch control error:Angle error blade A,2,00:01:58,2023-08-04,Aug,0,1,58,0.18
GJ,BHATIA,4167,AESVG-47,3,E-53,43:0,43,0,Main security circuit fault:Unknown,1,08:23:41,2023-08-04,Aug,8,23,41,8.5
GJ,BHATIA,4167,AESVG-47,3,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:17:41,2023-08-04,Aug,0,17,41,0.4
GJ,BHATIA,4167,AESVG-47,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,04:26:05,2023-08-04,Aug,4,26,5,4.45
GJ,BHATIA,4167,AESVG-48,4,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,12:36:05,2023-08-04,Aug,12,36,5,12.61
GJ,BHATIA,4167,AESVG-48,4,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:52:33,2023-08-04,Aug,2,52,33,2.96
GJ,BHATIA,4167,AESVG-48,4,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:17:41,2023-08-04,Aug,0,17,41,0.4
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:122,42,122,Pitch control error:Supply power stage blade A,1,00:00:27,2023-08-04,Aug,0,0,27,0.08
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,8,11:16:34,2023-08-04,Aug,11,16,34,11.36
GJ,BHATIA,4168,GICWLNA-24,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:45:21,2023-08-04,Aug,0,45,21,0.81
GJ,BHATIA,4169,AESVG-32,3,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:20:56,2023-08-04,Aug,0,20,56,0.49
GJ,BHATIA,4169,AESVG-33,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:19:44,2023-08-04,Aug,0,19,44,0.44
GJ,BHATIA,4169,AESVG-34,1,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,04:36:21,2023-08-04,Aug,4,36,21,4.66
GJ,BHATIA,4170,AESLM-35,1,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,07:49:35,2023-08-04,Aug,7,49,35,7.91
GJ,BHATIA,4170,AESLM-35,1,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:20:55,2023-08-04,Aug,0,20,55,0.49
GJ,BHATIA,4170,AESLM-36,2,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,04:38:59,2023-08-04,Aug,4,38,59,4.8
GJ,BHATIA,4170,AESLM-36,2,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:20:28,2023-08-04,Aug,0,20,28,0.41
GJ,KUTCH,4152,VISHWKC-02,34,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:57:33,2023-08-04,Aug,0,57,33,1.04
GJ,KUTCH,4152,VISHWKC-02,34,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,04:47:12,2023-08-04,Aug,4,47,12,4.82
GJ,KUTCH,4152,VISHWKC-03,35,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,03:02:48,2023-08-04,Aug,3,2,48,3.17
GJ,KUTCH,4152,VISHWKC-03,35,E-53,61:0,61,0,Mains breakdown:Unknown,2,04:41:20,2023-08-04,Aug,4,41,20,4.74
GJ,KUTCH,4152,VISHWKC-06,28,E-53,61:0,61,0,Mains breakdown:Unknown,3,05:46:59,2023-08-04,Aug,5,46,59,5.93
GJ,KUTCH,4152,VISHWKC-06,28,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:01:50,2023-08-04,Aug,0,1,50,0.16
GJ,KUTCH,4152,VISHWKC-07,27,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:02:05,2023-08-04,Aug,0,2,5,0.05
GJ,KUTCH,4152,VISHWKC-07,27,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,05:43:20,2023-08-04,Aug,5,43,20,5.77
GJ,KUTCH,4152,VISHWKC-08,26,E-53,61:0,61,0,Mains breakdown:Unknown,2,05:43:01,2023-08-04,Aug,5,43,1,5.72
GJ,KUTCH,4152,VISHWKC-09,22,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:02:12,2023-08-04,Aug,0,2,12,0.07
GJ,KUTCH,4152,VISHWKC-10,21,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,00:50:42,2023-08-04,Aug,0,50,42,0.95
GJ,KUTCH,4152,VISHWKC-13,1,E-53,61:0,61,0,Mains breakdown:Unknown,3,05:41:39,2023-08-04,Aug,5,41,39,5.79
GJ,KUTCH,4152,VISHWKC-22,10,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,15,07:45:35,2023-08-04,Aug,7,45,35,7.85
GJ,KUTCH,4152,VISHWKC-28,45,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,00:37:24,2023-08-04,Aug,0,37,24,0.68
GJ,KUTCH,4152,VISHWKC-38,52,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,2,02:35:28,2023-08-04,Aug,2,35,28,2.66
GJ,KUTCH,4152,VISHWKC-39,25,E-53,61:0,61,0,Mains breakdown:Unknown,2,05:43:06,2023-08-04,Aug,5,43,6,5.73
GJ,KUTCH,4152,VISHWKC-40,24,E-53,61:0,61,0,Mains breakdown:Unknown,3,05:44:22,2023-08-04,Aug,5,44,22,5.79
GJ,KUTCH,4152,VISHWKC-40,24,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:00:55,2023-08-04,Aug,0,0,55,0.15
GJ,KUTCH,4152,VISHWKC-41,23,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:01:52,2023-08-04,Aug,0,1,52,0.16
GJ,KUTCH,4152,VISHWKC-41,23,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,05:44:13,2023-08-04,Aug,5,44,13,5.77
GJ,KUTCH,4152,VISHWKC-48,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:01:38,2023-08-04,Aug,0,1,38,0.12
GJ,KUTCH,4152,VISHWKC-58,17,E-53,429:202,429,202,Error supply hardware:Inverter control 2,1,00:00:05,2023-08-04,Aug,0,0,5,0.01
GJ,KUTCH,4152,VISHWKC-59,16,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:21,2023-08-04,Aug,0,0,21,0.06
GJ,KUTCH,4152,VISHWKC-60,15,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:01:03,2023-08-04,Aug,0,1,3,0.02
GJ,KUTCH,4152,VISHWKC-61,14,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:00:47,2023-08-04,Aug,0,0,47,0.13
GJ,KUTCH,4152,VISHWKC-62,13,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:01:35,2023-08-04,Aug,0,1,35,0.11
GJ,KUTCH,4152,VISHWKC-62,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:02:15,2023-08-04,Aug,0,2,15,0.08
GJ,KUTCH,4152,VISHWKC-73,19,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:03:30,2023-08-04,Aug,2,3,30,2.13
GJ,KUTCH,4152,VISHWKC-80,59,E-53,42:107,42,107,Pitch control error:Angle error blade A,2,00:22:08,2023-08-04,Aug,0,22,8,0.39
GJ,KUTCH,4152,VISHWKC-80,59,E-53,42:207,42,207,Pitch control error:Angle error blade B,3,02:36:22,2023-08-04,Aug,2,36,22,2.66
GJ,KUTCH,4152,VISHWKC-80,59,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,00:33:19,2023-08-04,Aug,0,33,19,0.6
GJ,KUTCH,4152,VISHWKC-80,59,E-53,49:121,49,121,Fault blade load control:Overflow measurement blade A,1,00:35:09,2023-08-04,Aug,0,35,9,0.61
GJ,KUTCH,4190,VISHWKC-67,13,E-53,307:11,307,11,Data bus error blade control (timeout):Angle encoder blade B,2,00:34:01,2023-08-04,Aug,0,34,1,0.57
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,13:36:41,2023-08-04,Aug,13,36,41,13.71
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,13:28:02,2023-08-04,Aug,13,28,2,13.47
GJ,LALPUR,4141,LWELLP-50,20,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,10:34:31,2023-08-04,Aug,10,34,31,10.65
GJ,LALPUR,4141,TADASLP-78,26,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,09:01:47,2023-08-04,Aug,9,1,47,9.15
GJ,LALPUR,4141,TADASLP-87,32,E-53,73:2,73,2,Torque monitoring:Peak load,1,20:37:02,2023-08-04,Aug,20,37,2,20.62
GJ,LALPUR,4145,VISHWLP-21,1,E-53,29:21,29,21,Anemometer Interface:Windspeed  invariable,1,00:11:40,2023-08-04,Aug,0,11,40,0.29
GJ,LALPUR,4146,TORNTLP-25,6,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:25:13,2023-08-04,Aug,1,25,13,1.45
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,4,01:27:44,2023-08-04,Aug,1,27,44,1.57
GJ,LALPUR,4165,TORNTLP-34,3,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,2,04:59:56,2023-08-04,Aug,4,59,56,5.14
GJ,LALPUR,4166,TORNTLP-46,4,E-53,46:101,46,101,Fault capacitor test:Blade A,1,02:51:51,2023-08-04,Aug,2,51,51,2.99
GJ,LALPUR,4166,TORNTLP-62,6,E-53,49:220,49,220,Fault blade load control:Underflow measurement blade B,1,01:41:39,2023-08-04,Aug,1,41,39,1.79
GJ,LALPUR,4175,SPPLLP-02,22,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,01:47:12,2023-08-04,Aug,1,47,12,1.82
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:51:08,2023-08-04,Aug,0,51,8,0.87
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,3,10:18:35,2023-08-04,Aug,10,18,35,10.4
GJ,LALPUR,4198,LWELLP-36,18,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:07:28,2023-08-04,Aug,0,7,28,0.19
GJ,LALPUR,4198,LWELLP-36,18,E-53,64:401,64,401,Overcurrent  inverter:Step-up-chopper inverter 1,1,01:19:03,2023-08-04,Aug,1,19,3,1.32
GJ,LALPUR,4224,CEPCOLP-10 ,9,E-53,73:2,73,2,Torque monitoring:Peak load,1,01:14:51,2023-08-04,Aug,1,14,51,1.38
GJ,LALPUR,4224,CEPCOLP-16 ,31,E-53,67:601,67,601,Overtemperature:Power choke inverter 1,1,00:37:02,2023-08-04,Aug,0,37,2,0.62
GJ,LALPUR,4224,LWELLP-60 ,37,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:37:36,2023-08-04,Aug,3,37,36,3.72
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,4,03:47:20,2023-08-04,Aug,3,47,20,3.84
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:03:41,2023-08-04,Aug,0,3,41,0.16
GJ,MAHIDAD,4246,TORNTMD-92,3,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:30:16,2023-08-04,Aug,0,30,16,0.54
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:302,62,302,Feeding fault:Mains contactor inverter 2 off,1,00:37:26,2023-08-04,Aug,0,37,26,0.69
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,5,02:51:16,2023-08-04,Aug,2,51,16,2.89
GJ,SAMANA,2783,SIFLUM-11,11,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,8,12:38:13,2023-08-04,Aug,12,38,13,12.67
GJ,SAMANA,2784,RSPLDD-09,18,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,6,10:25:43,2023-08-04,Aug,10,25,43,10.54
GJ,SAMANA,2785,ATL-04,4,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,1,01:08:54,2023-08-04,Aug,1,8,54,1.28
GJ,SAMANA,2785,ATL-06,6,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:30:39,2023-08-04,Aug,0,30,39,0.61
GJ,SAMANA,2785,GPECL-04,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,00:13:36,2023-08-04,Aug,0,13,36,0.32
GJ,SAMANA,3082,CLPSM-25,54,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,04:40:54,2023-08-04,Aug,4,40,54,4.82
GJ,SAMANA,3082,GPECL-30,50,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:33:40,2023-08-04,Aug,0,33,40,0.66
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,4,09:05:52,2023-08-04,Aug,9,5,52,9.23
GJ,SAMANA,3082,PMLMV-01,10,E-53,80:1,80,1,Excitation error:Fault current,1,04:49:01,2023-08-04,Aug,4,49,1,4.82
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,03:29:25,2023-08-04,Aug,3,29,25,3.55
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,02:01:46,2023-08-04,Aug,2,1,46,2.14
GJ,SAMANA,3082,VAAYUSM-40,62,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,04:27:14,2023-08-04,Aug,4,27,14,4.49
GJ,SAMANA,3085,CLPSM-12,23,E-53,42:104,42,104,Pitch control error:Limit switch 97° blade A,1,09:27:52,2023-08-04,Aug,9,27,52,9.59
GJ,SAMANA,3085,GPECL-43,6,E-53,62:101,62,101,Feeding fault:To low power inverter 1,1,02:06:28,2023-08-04,Aug,2,6,28,2.18
GJ,SAMANA,3087,GPECL-49,7,E-53,62:101,62,101,Feeding fault:To low power inverter 1,19,00:17:15,2023-08-04,Aug,0,17,15,0.32
GJ,SAMANA,3087,GPECL-49,7,E-53,62:102,62,102,Feeding fault:To low power inverter 2,7,00:03:53,2023-08-04,Aug,0,3,53,0.2
GJ,SAMANA,3087,GPECL-49,7,E-53,62:203,62,203,Feeding fault:To much power inverter 3,1,00:00:36,2023-08-04,Aug,0,0,36,0.1
GJ,SAMANA,3087,GPECL-49,7,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,12,00:50:52,2023-08-04,Aug,0,50,52,0.98
GJ,SAMANA,4088,CLPSM-28,26,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:05:11,2023-08-04,Aug,2,5,11,2.11
GJ,SAMANA,4088,CLPSM-32,20,E-53,43:0,43,0,Main security circuit fault:Unknown,1,01:52:26,2023-08-04,Aug,1,52,26,1.94
GJ,SAMANA,4088,EIPLPD-08,19,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,03:01:52,2023-08-04,Aug,3,1,52,3.16
GJ,SAMANA,4088,HZLHM-01,65,E-48,67:402,67,402,Overtemperature:Heatsink step-up-chopper inv.2,4,00:50:04,2023-08-04,Aug,0,50,4,0.84
GJ,SAMANA,4088,HZLHM-01,65,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,5,06:47:03,2023-08-04,Aug,6,47,3,6.79
GJ,SAMANA,4088,HZLHM-03,62,E-48,62:101,62,101,Feeding fault:To low power inverter 1,30,02:13:41,2023-08-04,Aug,2,13,41,2.33
GJ,SAMANA,4088,HZLHM-03,62,E-48,67:402,67,402,Overtemperature:Heatsink step-up-chopper inv.2,5,00:34:48,2023-08-04,Aug,0,34,48,0.7
GJ,SAMANA,4088,HZLHM-07,58,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,3,01:33:32,2023-08-04,Aug,1,33,32,1.64
GJ,SAMANA,4088,HZLHM-07,58,E-48,70:3,70,3,Generator overtemperature:Stator (measurement),2,01:30:03,2023-08-04,Aug,1,30,3,1.51
GJ,SAMANA,4108,HZLFN-03,37,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:27:55,2023-08-04,Aug,0,27,55,0.6
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,12,01:57:44,2023-08-04,Aug,1,57,44,2.07
GJ,SAMANA,4108,HZLSD-02,3,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:44:45,2023-08-04,Aug,2,44,45,2.86
GJ,SAMANA,4108,HZLSD-04,1,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,4,11:27:52,2023-08-04,Aug,11,27,52,11.59
GJ,SAMANA,4108,HZLSD-06,16,E-53,15:1,15,1,Turbine moist:Inverter 1,1,03:14:36,2023-08-04,Aug,3,14,36,3.33
GJ,SAMANA,4108,HZLSD-24,14,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,4,04:16:23,2023-08-04,Aug,4,16,23,4.33
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,02:45:53,2023-08-04,Aug,2,45,53,2.9
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,02:45:08,2023-08-04,Aug,2,45,8,2.77
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,62:3,62,3,Grid feeding error:Power to switch off,2,08:41:10,2023-08-04,Aug,8,41,10,8.71
GJ,SAMANA,4109,HZLMT-05,26,E-48,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,1,01:11:21,2023-08-04,Aug,1,11,21,1.24
GJ,SAMANA,4109,HZLMT-09,53,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,2,03:20:41,2023-08-04,Aug,3,20,41,3.45
GJ,SAMANA,4109,HZLMT-21,39,E-48,62:43,62,43,Feeding fault:Earth contact,1,00:37:29,2023-08-04,Aug,0,37,29,0.7
GJ,SAMANA,4109,HZLMT-24,35,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,3,00:59:02,2023-08-04,Aug,0,59,2,0.99
GJ,SAMANA,4109,HZLMT-27,15,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:37:03,2023-08-04,Aug,4,37,3,4.63
GJ,SAMANA,4109,HZLMT-29,22,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,1,01:33:15,2023-08-04,Aug,1,33,15,1.59
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:46:57,2023-08-04,Aug,0,46,57,0.92
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,3,05:31:17,2023-08-04,Aug,5,31,17,5.56
GJ,SAMANA,4109,VISHWSM-06,60,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:56:17,2023-08-04,Aug,3,56,17,3.98
GJ,SAMANA,4113,HZLDD-06,53,E-53,62:1,62,1,Feeding fault:Power to low,2,03:37:52,2023-08-04,Aug,3,37,52,3.76
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,10,16:30:44,2023-08-04,Aug,16,30,44,16.62
GJ,SAMANA,4113,SARGAM-11,15,E-53,228:20,228,20,Timeout warnmessage :Wind measurement fault,1,04:15:15,2023-08-04,Aug,4,15,15,4.29
GJ,SAMANA,4113,TATASP-19,33,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,1,05:16:49,2023-08-04,Aug,5,16,49,5.4
GJ,SAMANA,4113,TATASP-42,9,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,6,04:11:46,2023-08-04,Aug,4,11,46,4.31
GJ,SAMANA,4113,TATASP-56,66,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:15:39,2023-08-04,Aug,0,15,39,0.36
GJ,SAMANA,4127,VAAYUSM-60,13,E-53,302:19,302,19,Data bus error blade  contr.CAN2(Bus-Off):Blade C,2,04:56:02,2023-08-04,Aug,4,56,2,4.94
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:307,42,307,Pitch control error:Angle error blade C,16,02:32:42,2023-08-05,Aug,2,32,42,2.65
GJ,BHATIA,2485,RCPNA-01,1,E-48,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,07:25:34,2023-08-05,Aug,7,25,34,7.51
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,4,15:31:23,2023-08-05,Aug,15,31,23,15.58
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,2,08:20:35,2023-08-05,Aug,8,20,35,8.43
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,2,15:22:12,2023-08-05,Aug,15,22,12,15.4
GJ,BHATIA,4118,GICWLNA-03,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:44:28,2023-08-05,Aug,2,44,28,2.81
GJ,BHATIA,4118,GICWLNA-03,8,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,01:40:55,2023-08-05,Aug,1,40,55,1.82
GJ,BHATIA,4118,GICWLNA-05,6,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,02:00:07,2023-08-05,Aug,2,0,7,2.02
GJ,BHATIA,4118,GICWLNA-07,4,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:03:37,2023-08-05,Aug,0,3,37,0.15
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,07:08:07,2023-08-05,Aug,7,8,7,7.15
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:11:14,2023-08-05,Aug,3,11,14,3.22
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:34:32,2023-08-05,Aug,3,34,32,3.66
GJ,BHATIA,4134,GICWLNA-13,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),4,08:06:40,2023-08-05,Aug,8,6,40,8.21
GJ,BHATIA,4134,GICWLNA-17,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,03:51:01,2023-08-05,Aug,3,51,1,3.85
GJ,BHATIA,4142,AESJP-41,7,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:51:15,2023-08-05,Aug,3,51,15,3.89
GJ,BHATIA,4162,GAELKRG-01,1,E-48,20:40,20,40,Wind measurement fault:anemometer,4,01:16:37,2023-08-05,Aug,1,16,37,1.37
GJ,BHATIA,4162,GAELKRG-01,1,E-48,220:61,220,61,Processor reset:Anemometer Interface,1,00:12:55,2023-08-05,Aug,0,12,55,0.35
GJ,BHATIA,4162,GAELKRG-01,1,E-48,229:0,229,0,To many warnings:Unknown,2,00:52:54,2023-08-05,Aug,0,52,54,1.02
GJ,BHATIA,4162,GAELKRG-01,1,E-48,29:21,29,21,Anemometer Interface:Windspeed  invariable,1,00:24:43,2023-08-05,Aug,0,24,43,0.52
GJ,BHATIA,4162,GAELKRG-01,1,E-48,29:22,29,22,Anemometer Interface:Wind direction invariable,2,01:52:07,2023-08-05,Aug,1,52,7,1.89
GJ,BHATIA,4162,GGLKRG-07,7,E-48,228:95,228,95,Timeout warnmessage :Error temperature-measurement,1,02:20:45,2023-08-05,Aug,2,20,45,2.46
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,62:43,62,43,Feeding fault:Earth contact,1,10:15:34,2023-08-05,Aug,10,15,34,10.34
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,01:20:26,2023-08-05,Aug,1,20,26,1.41
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,37,11:31:34,2023-08-05,Aug,11,31,34,11.61
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:801,62,801,Feeding fault:Current measurement inverter 1,1,00:20:38,2023-08-05,Aug,0,20,38,0.44
GJ,BHATIA,4167,AESVG-46,2,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:46:46,2023-08-05,Aug,0,46,46,0.89
GJ,BHATIA,4167,AESVG-48,4,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,1,07:41:04,2023-08-05,Aug,7,41,4,7.69
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:19:27,2023-08-05,Aug,1,19,27,1.39
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:31:40,2023-08-05,Aug,1,31,40,1.63
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:16,2023-08-05,Aug,0,0,16,0.04
GJ,BHATIA,4168,GICWLNA-24,2,E-53,72:201,72,201,Air gap monitoring:Sensor 1 blade B,1,01:29:01,2023-08-05,Aug,1,29,1,1.49
GJ,BHATIA,4169,AESVG-32,3,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,28,03:42:51,2023-08-05,Aug,3,42,51,3.84
GJ,BHATIA,4169,AESVG-32,3,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,00:00:31,2023-08-05,Aug,0,0,31,0.09
GJ,KUTCH,4152,VISHWKC-03,35,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,06:59:30,2023-08-05,Aug,6,59,30,7.07
GJ,KUTCH,4152,VISHWKC-27,46,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,19,11:31:11,2023-08-05,Aug,11,31,11,11.55
GJ,KUTCH,4152,VISHWKC-28,45,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,06:28:41,2023-08-05,Aug,6,28,41,6.58
GJ,KUTCH,4152,VISHWKC-48,18,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:29:48,2023-08-05,Aug,0,29,48,0.62
GJ,KUTCH,4152,VISHWKC-80,59,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,05:06:56,2023-08-05,Aug,5,6,56,5.26
GJ,KUTCH,4152,VISHWKC-80,59,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,02:19:38,2023-08-05,Aug,2,19,38,2.42
GJ,KUTCH,4190,VISHWKC-67,13,E-53,307:11,307,11,Data bus error blade control (timeout):Angle encoder blade B,2,01:49:07,2023-08-05,Aug,1,49,7,1.84
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,2,03:13:20,2023-08-05,Aug,3,13,20,3.27
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:19:03,2023-08-05,Aug,0,19,3,0.32
GJ,LALPUR,4138,TADASLP-69,27,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:20:18,2023-08-05,Aug,0,20,18,0.38
GJ,LALPUR,4138,TADASLP-69,27,E-53,62:2,62,2,Feeding fault:Power to high,1,05:18:07,2023-08-05,Aug,5,18,7,5.32
GJ,LALPUR,4138,VISHWLP-31,13,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,08:08:54,2023-08-05,Aug,8,8,54,8.28
GJ,LALPUR,4141,EWRDLLP-13,11,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:57:14,2023-08-05,Aug,3,57,14,3.99
GJ,LALPUR,4141,GGPLLP-01,19,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,07:53:04,2023-08-05,Aug,7,53,4,7.89
GJ,LALPUR,4141,LWELLP-47,23,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:16:30,2023-08-05,Aug,0,16,30,0.35
GJ,LALPUR,4145,TADASLP-81,14,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,08:17:30,2023-08-05,Aug,8,17,30,8.37
GJ,LALPUR,4145,VISHWLP-21,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,09:07:24,2023-08-05,Aug,9,7,24,9.18
GJ,LALPUR,4145,VISHWLP-35,6,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:21:37,2023-08-05,Aug,1,21,37,1.45
GJ,LALPUR,4147,TORNTLP-11,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:28,2023-08-05,Aug,1,13,28,1.29
GJ,LALPUR,4147,TORNTLP-12,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:30,2023-08-05,Aug,1,13,30,1.3
GJ,LALPUR,4147,TORNTLP-13,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:30,2023-08-05,Aug,1,13,30,1.3
GJ,LALPUR,4147,TORNTLP-14,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:26,2023-08-05,Aug,1,13,26,1.29
GJ,LALPUR,4147,TORNTLP-15,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:25,2023-08-05,Aug,1,13,25,1.29
GJ,LALPUR,4147,TORNTLP-16,7,E-53,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,01:13:24,2023-08-05,Aug,1,13,24,1.28
GJ,LALPUR,4147,TORNTLP-17,9,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:24,2023-08-05,Aug,1,13,24,1.28
GJ,LALPUR,4147,TORNTLP-18,10,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:24,2023-08-05,Aug,1,13,24,1.28
GJ,LALPUR,4147,TORNTLP-30,4,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:13:27,2023-08-05,Aug,1,13,27,1.29
GJ,LALPUR,4147,TORNTLP-31,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:13:24,2023-08-05,Aug,1,13,24,1.28
GJ,LALPUR,4165,TORNTLP-32,2,E-53,122:103,122,103,Fault Transformer:Overpressure,1,08:30:28,2023-08-05,Aug,8,30,28,8.58
GJ,LALPUR,4165,TORNTLP-34,3,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,16,05:20:58,2023-08-05,Aug,5,20,58,5.49
GJ,LALPUR,4166,TORNTLP-62,6,E-53,48:4,48,4,Speed sensor error:Measurement pitch control,1,08:33:44,2023-08-05,Aug,8,33,44,8.67
GJ,LALPUR,4174,TADASLP-29,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,06:30:03,2023-08-05,Aug,6,30,3,6.51
GJ,LALPUR,4175,LWELLP-63,24,E-53,25:237,25,237,Fault yaw inverter:Difference phase current system 2,1,02:09:19,2023-08-05,Aug,2,9,19,2.2
GJ,LALPUR,4175,SPPLLP-02,22,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,10,08:14:25,2023-08-05,Aug,8,14,25,8.3
GJ,LALPUR,4175,SPPLLP-02,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:04:00,2023-08-05,Aug,0,4,0,0.07
GJ,LALPUR,4175,TADALP-126,28,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,2,08:23:04,2023-08-05,Aug,8,23,4,8.39
GJ,LALPUR,4175,TADASLP-09,17,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,00:02:34,2023-08-05,Aug,0,2,34,0.13
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,03:33:41,2023-08-05,Aug,3,33,41,3.66
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,00:12:24,2023-08-05,Aug,0,12,24,0.27
GJ,LALPUR,4175,TADASLP-10,18,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:07:29,2023-08-05,Aug,1,7,29,1.2
GJ,LALPUR,4175,TADASLP-129,29,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,03:27:50,2023-08-05,Aug,3,27,50,3.59
GJ,LALPUR,4175,TADASLP-129,29,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,05:50:52,2023-08-05,Aug,5,50,52,5.98
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,07:48:28,2023-08-05,Aug,7,48,28,7.88
GJ,LALPUR,4175,TADASLP-16,6,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,02:50:57,2023-08-05,Aug,2,50,57,2.99
GJ,LALPUR,4175,TADASLP-18,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,05:52:32,2023-08-05,Aug,5,52,32,5.96
GJ,LALPUR,4175,TADASLP-63,23,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,06:27:50,2023-08-05,Aug,6,27,50,6.59
GJ,LALPUR,4180,LWELLP-67,34,E-53,73:12,73,12,Torque monitoring:Signal to small,1,01:30:13,2023-08-05,Aug,1,30,13,1.54
GJ,LALPUR,4180,VAAYULP-06,16,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,2,05:31:37,2023-08-05,Aug,5,31,37,5.62
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,01:21:44,2023-08-05,Aug,1,21,44,1.47
GJ,LALPUR,4197,RDCLP-01,17,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,04:01:38,2023-08-05,Aug,4,1,38,4.12
GJ,LALPUR,4197,TADASLP-44,4,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,12:40:57,2023-08-05,Aug,12,40,57,12.82
GJ,LALPUR,4197,TADASLP-72,7,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,04:27:56,2023-08-05,Aug,4,27,56,4.61
GJ,LALPUR,4198,LWELLP-01,29,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:18,2023-08-05,Aug,0,0,18,0.05
GJ,LALPUR,4198,LWELLP-01,29,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:26,2023-08-05,Aug,0,0,26,0.07
GJ,LALPUR,4198,LWELLP-02,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:55:01,2023-08-05,Aug,0,55,1,0.92
GJ,LALPUR,4198,LWELLP-03,31,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:55:01,2023-08-05,Aug,0,55,1,0.92
GJ,LALPUR,4198,LWELLP-05,33,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:54:44,2023-08-05,Aug,0,54,44,1.02
GJ,LALPUR,4198,LWELLP-08,36,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:55:04,2023-08-05,Aug,0,55,4,0.93
GJ,LALPUR,4198,LWELLP-09,37,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:33:10,2023-08-05,Aug,1,33,10,1.58
GJ,LALPUR,4198,LWELLP-09,37,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:54:43,2023-08-05,Aug,0,54,43,1.02
GJ,LALPUR,4198,LWELLP-12,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:16,2023-08-05,Aug,0,55,16,0.96
GJ,LALPUR,4198,LWELLP-13,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:54:42,2023-08-05,Aug,0,54,42,1.02
GJ,LALPUR,4198,LWELLP-19,21,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:02,2023-08-05,Aug,0,55,2,0.92
GJ,LALPUR,4198,LWELLP-20,17,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:04,2023-08-05,Aug,0,55,4,0.93
GJ,LALPUR,4198,LWELLP-21,16,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:55:04,2023-08-05,Aug,0,55,4,0.93
GJ,LALPUR,4198,LWELLP-22,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:06,2023-08-05,Aug,0,55,6,0.93
GJ,LALPUR,4198,LWELLP-23,14,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:07,2023-08-05,Aug,0,55,7,0.94
GJ,LALPUR,4198,LWELLP-24,13,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:07,2023-08-05,Aug,0,55,7,0.94
GJ,LALPUR,4198,LWELLP-25,8,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:55:13,2023-08-05,Aug,0,55,13,0.95
GJ,LALPUR,4198,LWELLP-26,9,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:13,2023-08-05,Aug,0,55,13,0.95
GJ,LALPUR,4198,LWELLP-27,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:16:17,2023-08-05,Aug,0,16,17,0.31
GJ,LALPUR,4198,LWELLP-27,10,E-53,49:121,49,121,Fault blade load control:Overflow measurement blade A,2,02:58:18,2023-08-05,Aug,2,58,18,3.02
GJ,LALPUR,4198,LWELLP-28,11,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:10,2023-08-05,Aug,0,55,10,0.94
GJ,LALPUR,4198,LWELLP-36,18,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:38:19,2023-08-05,Aug,0,38,19,0.69
GJ,LALPUR,4198,LWELLP-36,18,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:04:07,2023-08-05,Aug,0,4,7,0.09
GJ,LALPUR,4198,LWELLP-36,18,E-53,64:401,64,401,Overcurrent  inverter:Step-up-chopper inverter 1,2,00:57:44,2023-08-05,Aug,0,57,44,1.07
GJ,LALPUR,4198,LWELLP-36,18,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,04:44:45,2023-08-05,Aug,4,44,45,4.86
GJ,LALPUR,4198,LWELLP-37,12,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:09,2023-08-05,Aug,0,55,9,0.94
GJ,LALPUR,4198,TADASLP-113,43,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:55:17,2023-08-05,Aug,0,55,17,0.96
GJ,LALPUR,4198,TADASLP-121,48,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:54:41,2023-08-05,Aug,0,54,41,1.01
GJ,LALPUR,4198,TADASLP-56,24,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:55:00,2023-08-05,Aug,0,55,0,0.92
GJ,LALPUR,4198,TADASLP-58,26,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:54:59,2023-08-05,Aug,0,54,59,1.06
GJ,LALPUR,4198,TADSLP-107,41,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:55:19,2023-08-05,Aug,0,55,19,0.97
GJ,LALPUR,4198,TADSLP-108,42,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:55:17,2023-08-05,Aug,0,55,17,0.96
GJ,LALPUR,4198,VAAYULP-01,1,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:55:18,2023-08-05,Aug,0,55,18,0.97
GJ,LALPUR,4198,VAAYULP-03,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:55:16,2023-08-05,Aug,0,55,16,0.96
GJ,LALPUR,4224,TADASLP-109 ,4,E-53,66:55,66,55,Fault rectifier:Thermoswitch Rectifier 1+2,5,03:15:57,2023-08-05,Aug,3,15,57,3.41
GJ,LALPUR,4225,DRGLP-01 ,36,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,03:26:38,2023-08-05,Aug,3,26,38,3.54
GJ,LALPUR,4225,GGILP-01 ,31,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:34,2023-08-05,Aug,3,26,34,3.53
GJ,LALPUR,4225,GNSLP-01 ,33,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:35,2023-08-05,Aug,3,26,35,3.53
GJ,LALPUR,4225,ILFSLP-01 ,11,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:30,2023-08-05,Aug,3,26,30,3.52
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,25:224,25,224,Fault yaw inverter:Malfunction yaw sensor 6 system 2,1,00:00:59,2023-08-05,Aug,0,0,59,0.16
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:26:29,2023-08-05,Aug,3,26,29,3.51
GJ,LALPUR,4225,ILFSLP-03 ,13,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:29,2023-08-05,Aug,3,26,29,3.51
GJ,LALPUR,4225,ILFSLP-04 ,14,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:26:27,2023-08-05,Aug,3,26,27,3.51
GJ,LALPUR,4225,ILFSLP-05 ,18,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:23,2023-08-05,Aug,3,26,23,3.5
GJ,LALPUR,4225,ILFSLP-06 ,19,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:23,2023-08-05,Aug,3,26,23,3.5
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:27,2023-08-05,Aug,3,26,27,3.51
GJ,LALPUR,4225,ILFSLP-08 ,22,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:26,2023-08-05,Aug,3,26,26,3.51
GJ,LALPUR,4225,ILFSLP-09 ,24,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:26:27,2023-08-05,Aug,3,26,27,3.51
GJ,LALPUR,4225,LWELLP-53 ,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:26,2023-08-05,Aug,3,26,26,3.51
GJ,LALPUR,4225,LWELLP-54 ,16,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:25,2023-08-05,Aug,3,26,25,3.5
GJ,LALPUR,4225,LWELLP-55 ,17,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:23,2023-08-05,Aug,3,26,23,3.5
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:26:24,2023-08-05,Aug,3,26,24,3.5
GJ,LALPUR,4225,LWELLP-57 ,7,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:34,2023-08-05,Aug,3,26,34,3.53
GJ,LALPUR,4225,LWELLP-58 ,8,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:27:00,2023-08-05,Aug,3,27,0,3.45
GJ,LALPUR,4225,MRLLP-02 ,32,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:26:34,2023-08-05,Aug,3,26,34,3.53
GJ,LALPUR,4225,RSSLP-01 ,35,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:37,2023-08-05,Aug,3,26,37,3.54
GJ,LALPUR,4225,SHEMLP-01 ,34,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:36,2023-08-05,Aug,3,26,36,3.53
GJ,LALPUR,4225,SUHLLP-01 ,37,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,09:01:40,2023-08-05,Aug,9,1,40,9.13
GJ,LALPUR,4225,SUHLLP-01 ,37,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:26:39,2023-08-05,Aug,3,26,39,3.54
GJ,LALPUR,4225,TADASLP-01 ,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:27:05,2023-08-05,Aug,3,27,5,3.46
GJ,LALPUR,4225,TADASLP-02 ,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:27:04,2023-08-05,Aug,3,27,4,3.46
GJ,LALPUR,4225,TADASLP-04 ,4,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:27:03,2023-08-05,Aug,3,27,3,3.46
GJ,LALPUR,4225,TADASLP-122 ,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:26:33,2023-08-05,Aug,3,26,33,3.53
GJ,LALPUR,4225,TADASLP-123 ,21,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:25,2023-08-05,Aug,3,26,25,3.5
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:31,2023-08-05,Aug,3,26,31,3.52
GJ,LALPUR,4225,TADASLP-64 ,28,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:32,2023-08-05,Aug,3,26,32,3.52
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:30,2023-08-05,Aug,3,26,30,3.52
GJ,LALPUR,4225,TADASLP-66 ,26,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:29,2023-08-05,Aug,3,26,29,3.51
GJ,LALPUR,4225,TADASLP-67 ,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:26:33,2023-08-05,Aug,3,26,33,3.53
GJ,LALPUR,4225,TADASLP-71 ,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:27:03,2023-08-05,Aug,3,27,3,3.46
GJ,LALPUR,4225,TADASLP-80 ,25,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:28,2023-08-05,Aug,3,26,28,3.51
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:26:32,2023-08-05,Aug,3,26,32,3.52
GJ,LALPUR,4225,TADASLP-92 ,6,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,03:27:02,2023-08-05,Aug,3,27,2,3.46
GJ,LALPUR,4225,VISHWLP-32 ,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:27:06,2023-08-05,Aug,3,27,6,3.47
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:43:54,2023-08-05,Aug,6,43,54,6.87
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,00:01:50,2023-08-05,Aug,0,1,50,0.16
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,62:103,62,103,Feeding fault:To low power inverter 3,4,01:34:36,2023-08-05,Aug,1,34,36,1.67
GJ,SAMANA,2783,SIFLUM-11,11,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,5,10:46:05,2023-08-05,Aug,10,46,5,10.78
GJ,SAMANA,2784,RSPLDD-09,18,E-53,62:101,62,101,Feeding fault:To low power inverter 1,1,00:25:37,2023-08-05,Aug,0,25,37,0.52
GJ,SAMANA,2784,RSPLDD-09,18,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,18,04:56:47,2023-08-05,Aug,4,56,47,5.06
GJ,SAMANA,2784,RSPLDD-10,19,E-53,60:16,60,16,Mains failure:Overvoltage L3,4,00:15:54,2023-08-05,Aug,0,15,54,0.4
GJ,SAMANA,3082,CLPSM-24,55,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:04:22,2023-08-05,Aug,5,4,22,5.13
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,09:43:40,2023-08-05,Aug,9,43,40,9.83
GJ,SAMANA,4088,HZLHM-01,65,E-48,62:102,62,102,Feeding fault:To low power inverter 2,1,00:39:37,2023-08-05,Aug,0,39,37,0.75
GJ,SAMANA,4088,HZLHM-01,65,E-48,67:402,67,402,Overtemperature:Heatsink step-up-chopper inv.2,1,02:42:42,2023-08-05,Aug,2,42,42,2.82
GJ,SAMANA,4088,HZLHM-03,62,E-48,62:102,62,102,Feeding fault:To low power inverter 2,1,01:08:06,2023-08-05,Aug,1,8,6,1.15
GJ,SAMANA,4088,HZLHM-03,62,E-48,67:402,67,402,Overtemperature:Heatsink step-up-chopper inv.2,1,00:20:35,2023-08-05,Aug,0,20,35,0.43
GJ,SAMANA,4088,PMLVD-19,37,E-48,48:10,48,10,Speed sensor error:Acceleration measurement,3,02:14:59,2023-08-05,Aug,2,14,59,2.4
GJ,SAMANA,4088,PMLVD-19,37,E-48,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,1,00:02:36,2023-08-05,Aug,0,2,36,0.13
GJ,SAMANA,4088,SIFLVD-02,35,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:16:57,2023-08-05,Aug,0,16,57,0.42
GJ,SAMANA,4088,VAAYUSM-04,31,E-53,307:11,307,11,Data bus error blade control (timeout):Angle encoder blade B,1,00:09:21,2023-08-05,Aug,0,9,21,0.21
GJ,SAMANA,4088,VAAYUSM-04,31,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:58:47,2023-08-05,Aug,0,58,47,1.1
GJ,SAMANA,4107,HZLNR-15,33,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:08:03,2023-08-05,Aug,0,8,3,0.14
GJ,SAMANA,4108,HZLMT-01,35,E-53,20:44,20,44,Wind measurement fault:Wind vane locked,1,00:02:15,2023-08-05,Aug,0,2,15,0.08
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,9,01:06:54,2023-08-05,Aug,1,6,54,1.25
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:101,62,101,Feeding fault:To low power inverter 1,1,03:07:21,2023-08-05,Aug,3,7,21,3.18
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,6,04:30:40,2023-08-05,Aug,4,30,40,4.61
GJ,SAMANA,4108,HZLSD-01,4,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,04:15:01,2023-08-05,Aug,4,15,1,4.25
GJ,SAMANA,4108,HZLSD-04,1,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,00:00:20,2023-08-05,Aug,0,0,20,0.06
GJ,SAMANA,4108,HZLSD-06,16,E-53,15:1,15,1,Turbine moist:Inverter 1,2,01:35:18,2023-08-05,Aug,1,35,18,1.63
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,2,14:47:42,2023-08-05,Aug,14,47,42,14.9
GJ,SAMANA,4108,SIFLMT-01,41,E-53,15:2,15,2,Turbine moist:Mains breakdown,1,00:30:59,2023-08-05,Aug,0,30,59,0.66
GJ,SAMANA,4108,SIFLMT-01,41,E-53,62:102,62,102,Feeding fault:To low power inverter 2,1,01:43:50,2023-08-05,Aug,1,43,50,1.86
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,11:40:31,2023-08-05,Aug,11,40,31,11.75
GJ,SAMANA,4108,VAAYUSM-22,23,E-53,20:44,20,44,Wind measurement fault:Wind vane locked,1,00:11:35,2023-08-05,Aug,0,11,35,0.28
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,62:3,62,3,Grid feeding error:Power to switch off,4,12:28:12,2023-08-05,Aug,12,28,12,12.5
GJ,SAMANA,4109,HZLMT-03,28,E-48,20:44,20,44,Wind measurement fault:Wind vane locked,1,00:02:22,2023-08-05,Aug,0,2,22,0.09
GJ,SAMANA,4109,HZLMT-09,53,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,4,07:33:26,2023-08-05,Aug,7,33,26,7.62
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,4,05:26:17,2023-08-05,Aug,5,26,17,5.48
GJ,SAMANA,4113,HZLDD-06,53,E-53,62:1,62,1,Feeding fault:Power to low,4,04:27:29,2023-08-05,Aug,4,27,29,4.53
GJ,SAMANA,4113,HZLDD-06,53,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,00:20:49,2023-08-05,Aug,0,20,49,0.47
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,11,15:23:54,2023-08-05,Aug,15,23,54,15.53
GJ,SAMANA,4113,TATASP-30,43,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,2,01:15:10,2023-08-05,Aug,1,15,10,1.28
GJ,SAMANA,4113,TATASP-42,9,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,05:36:56,2023-08-05,Aug,5,36,56,5.76
GJ,SAMANA,4113,TATASP-54,56,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,6,00:21:45,2023-08-05,Aug,0,21,45,0.48
GJ,SAMANA,4113,TATASP-59,55,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,00:04:07,2023-08-05,Aug,0,4,7,0.09
GJ,SAMANA,4113,TATASP-62,18,E-53,42:122,42,122,Pitch control error:Supply power stage blade A,1,02:52:32,2023-08-05,Aug,2,52,32,2.96
GJ,SAMANA,4113,TATASP-62,18,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,00:00:05,2023-08-05,Aug,0,0,5,0.01
GJ,SAMANA,4127,VAAYUSM-60,13,E-53,302:19,302,19,Data bus error blade  contr.CAN2(Bus-Off):Blade C,7,01:10:37,2023-08-05,Aug,1,10,37,1.27
GJ,BHATIA,2140,GGLBM-01,1,E-48,44:203,44,203,Fault emergency stop capacitor:Overvoltage 175V capacitor B 18,1,13:03:12,2023-08-06,Aug,13,3,12,13.08
GJ,BHATIA,2140,GGLBM-12,12,E-48,73:2,73,2,Torque monitoring:Peak load,7,12:28:23,2023-08-06,Aug,12,28,23,12.53
GJ,BHATIA,2140,GGLBM-13,13,E-48,70:2,70,2,Generator overtemperature:Rotor,3,14:53:37,2023-08-06,Aug,14,53,37,14.99
GJ,BHATIA,2140,GGLBM-14,14,E-48,46:301,46,301,Fault capacitor test:Blade C,1,03:03:39,2023-08-06,Aug,3,3,39,3.16
GJ,BHATIA,2140,SHREEBM-01,22,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:54:54,2023-08-06,Aug,0,54,54,1.05
GJ,BHATIA,2485,LHPNA-01,11,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,2,01:44:00,2023-08-06,Aug,1,44,0,1.73
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,7,07:30:00,2023-08-06,Aug,7,30,0,7.5
GJ,BHATIA,2704,GGLSP-04,42,E-48,432:83,432,83,Error +5V ref.sensoric:I/O-board 1 nacelle,7,08:14:19,2023-08-06,Aug,8,14,19,8.29
GJ,BHATIA,2704,MDOM-01,3,E-48,202:101,202,101,Inverter bus error:Inverter control 1 CPU 1,1,00:04:17,2023-08-06,Aug,0,4,17,0.11
GJ,BHATIA,2704,SVBMPLOM-1,2,E-48,70:2,70,2,Generator overtemperature:Rotor,2,12:10:30,2023-08-06,Aug,12,10,30,12.25
GJ,BHATIA,2704,TILOM-01,11,E-48,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,2,00:48:25,2023-08-06,Aug,0,48,25,0.87
GJ,BHATIA,2704,TILOM-02,12,E-48,220:203,220,203,Processor reset:Inverter Control 3 CPU 1,1,03:48:54,2023-08-06,Aug,3,48,54,3.95
