State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,BHATIA,2714,AESOM-24,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,02:01:15,2023-08-06,Aug,2,1,15,2.06
GJ,BHATIA,2714,AESOM-26,12,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,02:02:04,2023-08-06,Aug,2,2,4,2.04
GJ,BHATIA,2714,AESOM-27,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:05:04,2023-08-06,Aug,1,5,4,1.09
GJ,BHATIA,2714,AESOM-27,9,E-53,70:2,70,2,Generator overtemperature:Rotor,1,02:05:16,2023-08-06,Aug,2,5,16,2.13
GJ,BHATIA,4118,GICWLNA-03,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,19:26:29,2023-08-06,Aug,19,26,29,19.51
GJ,BHATIA,4118,GICWLNA-09,1,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,4,15:50:01,2023-08-06,Aug,15,50,1,15.84
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,70:2,70,2,Generator overtemperature:Rotor,8,15:59:29,2023-08-06,Aug,15,59,29,16.06
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,7,12:32:06,2023-08-06,Aug,12,32,6,12.55
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,21,19:46:40,2023-08-06,Aug,19,46,40,19.88
GJ,BHATIA,4134,GICWLNA-23,10,E-53,62:43,62,43,Feeding fault:Earth contact,1,06:06:56,2023-08-06,Aug,6,6,56,6.26
GJ,BHATIA,4142,AESJP-43,9,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:02:31,2023-08-06,Aug,0,2,31,0.12
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:03:24,2023-08-06,Aug,1,3,24,1.12
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,1,02:24:35,2023-08-06,Aug,2,24,35,2.5
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,90:301,90,301,Prot. Circuit-breaker tripped:Mains filter inverter 1,1,03:49:48,2023-08-06,Aug,3,49,48,3.95
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:31:58,2023-08-06,Aug,1,31,58,1.68
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,1,09:23:59,2023-08-06,Aug,9,23,59,9.55
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:801,62,801,Feeding fault:Current measurement inverter 1,3,06:25:16,2023-08-06,Aug,6,25,16,6.46
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,03:53:05,2023-08-06,Aug,3,53,5,3.9
GJ,BHATIA,4167,AESVG-48,4,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:39:34,2023-08-06,Aug,0,39,34,0.74
GJ,BHATIA,4167,AESVG-48,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,06:39:44,2023-08-06,Aug,6,39,44,6.77
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,15:30:27,2023-08-06,Aug,15,30,27,15.58
GJ,BHATIA,4169,AESVG-32,3,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,2,11:24:25,2023-08-06,Aug,11,24,25,11.47
GJ,BHATIA,4169,AESVG-33,2,E-53,73:2,73,2,Torque monitoring:Peak load,3,07:21:12,2023-08-06,Aug,7,21,12,7.38
GJ,BHATIA,4169,AESVG-34,1,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,09:47:00,2023-08-06,Aug,9,47,0,9.78
GJ,BHATIA,4169,AESVG-34,1,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:24:45,2023-08-06,Aug,5,24,45,5.52
GJ,BHATIA,4169,AESVG-34,1,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,01:43:53,2023-08-06,Aug,1,43,53,1.86
GJ,KUTCH,4152,VISHWKC-01,33,E-53,70:1,70,1,Generator overtemperature:Stator,5,09:42:00,2023-08-06,Aug,9,42,0,9.7
GJ,KUTCH,4152,VISHWKC-05,32,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:27:25,2023-08-06,Aug,0,27,25,0.52
GJ,KUTCH,4152,VISHWKC-07,27,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:55:14,2023-08-06,Aug,3,55,14,3.96
GJ,KUTCH,4152,VISHWKC-10,21,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:18,2023-08-06,Aug,3,55,18,3.97
GJ,KUTCH,4152,VISHWKC-11,20,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:18,2023-08-06,Aug,3,55,18,3.97
GJ,KUTCH,4152,VISHWKC-12,11,E-53,62:2,62,2,Feeding fault:Power to high,1,01:27:41,2023-08-06,Aug,1,27,41,1.56
GJ,KUTCH,4152,VISHWKC-16,4,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,02:37:53,2023-08-06,Aug,2,37,53,2.76
GJ,KUTCH,4152,VISHWKC-18,6,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:56:06,2023-08-06,Aug,3,56,6,3.95
GJ,KUTCH,4152,VISHWKC-20,8,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:50:54,2023-08-06,Aug,2,50,54,2.98
GJ,KUTCH,4152,VISHWKC-20,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:28:06,2023-08-06,Aug,0,28,6,0.48
GJ,KUTCH,4152,VISHWKC-21,9,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:58:42,2023-08-06,Aug,1,58,42,2.08
GJ,KUTCH,4152,VISHWKC-23,37,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:15,2023-08-06,Aug,3,55,15,3.96
GJ,KUTCH,4152,VISHWKC-25,39,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:55:17,2023-08-06,Aug,3,55,17,3.96
GJ,KUTCH,4152,VISHWKC-26,40,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,03:55:17,2023-08-06,Aug,3,55,17,3.96
GJ,KUTCH,4152,VISHWKC-27,46,E-53,62:101,62,101,Feeding fault:To low power inverter 1,20,04:47:53,2023-08-06,Aug,4,47,53,4.93
GJ,KUTCH,4152,VISHWKC-27,46,E-53,62:2,62,2,Feeding fault:Power to high,1,03:01:18,2023-08-06,Aug,3,1,18,3.07
GJ,KUTCH,4152,VISHWKC-27,46,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,20,03:36:48,2023-08-06,Aug,3,36,48,3.73
GJ,KUTCH,4152,VISHWKC-28,45,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:21,2023-08-06,Aug,3,55,21,3.97
GJ,KUTCH,4152,VISHWKC-29,44,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,1,01:00:07,2023-08-06,Aug,1,0,7,1.02
GJ,KUTCH,4152,VISHWKC-29,44,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:19,2023-08-06,Aug,3,55,19,3.97
GJ,KUTCH,4152,VISHWKC-31,42,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,00:25:09,2023-08-06,Aug,0,25,9,0.44
GJ,KUTCH,4152,VISHWKC-33,48,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:22,2023-08-06,Aug,3,55,22,3.98
GJ,KUTCH,4152,VISHWKC-34,41,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:18,2023-08-06,Aug,3,55,18,3.97
GJ,KUTCH,4152,VISHWKC-35,49,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:24:20,2023-08-06,Aug,0,24,20,0.46
GJ,KUTCH,4152,VISHWKC-35,49,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,8,03:18:44,2023-08-06,Aug,3,18,44,3.42
GJ,KUTCH,4152,VISHWKC-36,50,E-53,122:105,122,105,Fault Transformer:Oilevel,1,00:34:34,2023-08-06,Aug,0,34,34,0.66
GJ,KUTCH,4152,VISHWKC-36,50,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,00:13:06,2023-08-06,Aug,0,13,6,0.23
GJ,KUTCH,4152,VISHWKC-37,51,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:22,2023-08-06,Aug,3,55,22,3.98
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,04:15:21,2023-08-06,Aug,4,15,21,4.31
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:238,42,238,Pitch control error:Motor current after stop to high blade B,1,01:23:18,2023-08-06,Aug,1,23,18,1.43
GJ,KUTCH,4152,VISHWKC-38,52,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,03:55:22,2023-08-06,Aug,3,55,22,3.98
GJ,KUTCH,4152,VISHWKC-41,23,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:16,2023-08-06,Aug,3,55,16,3.96
GJ,KUTCH,4152,VISHWKC-48,18,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:19,2023-08-06,Aug,3,55,19,3.97
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,08:23:04,2023-08-06,Aug,8,23,4,8.39
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,1,02:29:46,2023-08-06,Aug,2,29,46,2.61
GJ,KUTCH,4152,VISHWKC-71,57,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:55:23,2023-08-06,Aug,3,55,23,3.98
GJ,KUTCH,4152,VISHWKC-72,31,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:14,2023-08-06,Aug,3,55,14,3.96
GJ,KUTCH,4152,VISHWKC-73,19,E-53,72:202,72,202,Air gap monitoring:Sensor 2 blade B,1,00:22:52,2023-08-06,Aug,0,22,52,0.51
GJ,KUTCH,4152,VISHWKC-74,30,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:55:13,2023-08-06,Aug,3,55,13,3.95
GJ,KUTCH,4152,VISHWKC-75,29,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:13,2023-08-06,Aug,3,55,13,3.95
GJ,KUTCH,4152,VISHWKC-78,53,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:55:23,2023-08-06,Aug,3,55,23,3.98
GJ,KUTCH,4152,VISHWKC-80,59,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:55:23,2023-08-06,Aug,3,55,23,3.98
GJ,KUTCH,4190,VISHWKC-44,4,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:05:13,2023-08-06,Aug,6,5,13,6.12
GJ,KUTCH,4190,VISHWKC-53,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,07:53:04,2023-08-06,Aug,7,53,4,7.89
GJ,KUTCH,4190,VISHWKC-65,11,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,03:08:16,2023-08-06,Aug,3,8,16,3.18
GJ,KUTCH,4190,VISHWKC-65,11,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:23:12,2023-08-06,Aug,0,23,12,0.42
GJ,KUTCH,4190,VISHWKC-65,11,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,2,00:27:23,2023-08-06,Aug,0,27,23,0.51
GJ,KUTCH,4190,VISHWKC-66,12,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,03:58:40,2023-08-06,Aug,3,58,40,4.08
GJ,KUTCH,4190,VISHWKC-67,13,E-53,307:11,307,11,Data bus error blade control (timeout):Angle encoder blade B,1,02:26:04,2023-08-06,Aug,2,26,4,2.44
GJ,KUTCH,4190,VISHWKC-81,23,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:33:35,2023-08-06,Aug,2,33,35,2.65
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,8,08:41:21,2023-08-06,Aug,8,41,21,8.74
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,1,04:46:16,2023-08-06,Aug,4,46,16,4.81
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:25:12,2023-08-06,Aug,0,25,12,0.45
GJ,LALPUR,4138,CEPCOLP-02,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:55,2023-08-06,Aug,1,4,55,1.22
GJ,LALPUR,4138,CEPCOLP-03,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:55,2023-08-06,Aug,1,4,55,1.22
GJ,LALPUR,4138,CEPCOLP-05,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:55,2023-08-06,Aug,1,4,55,1.22
GJ,LALPUR,4138,CEPCOLP-06,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:53,2023-08-06,Aug,1,4,53,1.21
GJ,LALPUR,4138,CEPCOLP-07,7,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:09:30,2023-08-06,Aug,1,9,30,1.23
GJ,LALPUR,4138,EWRDPLLP-6,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:58,2023-08-06,Aug,1,4,58,1.23
GJ,LALPUR,4138,EWRDPLLP-8,9,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:43,2023-08-06,Aug,0,0,43,0.12
GJ,LALPUR,4138,EWRDPLLP-8,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:44,2023-08-06,Aug,1,4,44,1.19
GJ,LALPUR,4138,EWRDPLLP-9,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:02,2023-08-06,Aug,1,5,2,1.09
GJ,LALPUR,4138,EWRDPLLP-9,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:44,2023-08-06,Aug,0,0,44,0.12
GJ,LALPUR,4138,NRPLLP-01,17,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:04:33,2023-08-06,Aug,1,4,33,1.16
GJ,LALPUR,4138,TADASLP-68,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:04,2023-08-06,Aug,1,5,4,1.09
GJ,LALPUR,4140,TORNTLP-01,3,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:03:24,2023-08-06,Aug,1,3,24,1.12
GJ,LALPUR,4140,TORNTLP-02,4,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:48,2023-08-06,Aug,0,0,48,0.13
GJ,LALPUR,4140,TORNTLP-02,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:58:46,2023-08-06,Aug,0,58,46,1.09
GJ,LALPUR,4140,TORNTLP-04,6,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,01:03:32,2023-08-06,Aug,1,3,32,1.14
GJ,LALPUR,4140,TORNTLP-05,7,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,04:49:04,2023-08-06,Aug,4,49,4,4.83
GJ,LALPUR,4140,TORNTLP-06,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:03:28,2023-08-06,Aug,1,3,28,1.13
GJ,LALPUR,4140,TORNTLP-07,9,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:03:34,2023-08-06,Aug,1,3,34,1.14
GJ,LALPUR,4140,TORNTLP-08,10,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:03:26,2023-08-06,Aug,1,3,26,1.12
GJ,LALPUR,4140,TORNTLP-09,11,E-53,122:103,122,103,Fault Transformer:Overpressure,1,01:03:29,2023-08-06,Aug,1,3,29,1.13
GJ,LALPUR,4140,TORNTLP-10,2,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,00:00:47,2023-08-06,Aug,0,0,47,0.13
GJ,LALPUR,4140,TORNTLP-10,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:58:40,2023-08-06,Aug,0,58,40,1.08
GJ,LALPUR,4140,TORNTLP-19,1,E-53,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,01:08:51,2023-08-06,Aug,1,8,51,1.27
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:28:25,2023-08-06,Aug,0,28,25,0.54
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,01:48:55,2023-08-06,Aug,1,48,55,1.95
GJ,LALPUR,4141,LWELLP-15,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:25,2023-08-06,Aug,1,4,25,1.14
GJ,LALPUR,4141,LWELLP-16,17,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:18,2023-08-06,Aug,0,0,18,0.05
GJ,LALPUR,4141,LWELLP-16,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:19,2023-08-06,Aug,1,4,19,1.12
GJ,LALPUR,4141,LWELLP-17,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:28,2023-08-06,Aug,1,4,28,1.14
GJ,LALPUR,4141,LWELLP-18,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:28,2023-08-06,Aug,1,4,28,1.14
GJ,LALPUR,4141,LWELLP-18,12,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:32,2023-08-06,Aug,0,0,32,0.09
GJ,LALPUR,4141,LWELLP-32,18,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:24:29,2023-08-06,Aug,2,24,29,2.48
GJ,LALPUR,4141,LWELLP-33,14,E-53,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,00:00:39,2023-08-06,Aug,0,0,39,0.11
GJ,LALPUR,4141,LWELLP-33,14,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:48,2023-08-06,Aug,0,0,48,0.13
GJ,LALPUR,4141,LWELLP-33,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:25,2023-08-06,Aug,1,4,25,1.14
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:59:59,2023-08-06,Aug,0,59,59,1.15
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,03:08:44,2023-08-06,Aug,3,8,44,3.26
GJ,LALPUR,4141,TADASLP-70,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:06,2023-08-06,Aug,1,4,6,1.08
GJ,LALPUR,4141,TADASLP-70,27,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:22,2023-08-06,Aug,0,0,22,0.06
GJ,LALPUR,4141,VISHWLP-13,5,E-53,62:2,62,2,Feeding fault:Power to high,1,02:13:05,2023-08-06,Aug,2,13,5,2.23
GJ,LALPUR,4141,VISHWLP-36,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:22,2023-08-06,Aug,1,4,22,1.13
GJ,LALPUR,4145,REILP-01,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:48,2023-08-06,Aug,0,57,48,1.08
GJ,LALPUR,4145,TADASLP-117,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:48,2023-08-06,Aug,0,57,48,1.08
GJ,LALPUR,4145,TADASLP-125,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:31,2023-08-06,Aug,0,57,31,1.04
GJ,LALPUR,4145,TADASLP-81,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:58:05,2023-08-06,Aug,0,58,5,0.98
GJ,LALPUR,4145,VISHWLP-17,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:58,2023-08-06,Aug,0,57,58,1.11
GJ,LALPUR,4145,VISHWLP-17,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:45,2023-08-06,Aug,0,0,45,0.12
GJ,LALPUR,4145,VISHWLP-18,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:37,2023-08-06,Aug,0,57,37,1.05
GJ,LALPUR,4145,VISHWLP-18,4,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:21,2023-08-06,Aug,0,0,21,0.06
GJ,LALPUR,4145,VISHWLP-19,3,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:57:53,2023-08-06,Aug,0,57,53,1.1
GJ,LALPUR,4145,VISHWLP-20,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:41,2023-08-06,Aug,0,57,41,1.06
GJ,LALPUR,4145,VISHWLP-21,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:53,2023-08-06,Aug,0,57,53,1.1
GJ,LALPUR,4145,VISHWLP-33,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:35,2023-08-06,Aug,0,57,35,1.05
GJ,LALPUR,4145,VISHWLP-34,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:57,2023-08-06,Aug,0,57,57,1.11
GJ,LALPUR,4145,VISHWLP-35,6,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:46,2023-08-06,Aug,0,0,46,0.13
GJ,LALPUR,4145,VISHWLP-35,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:57,2023-08-06,Aug,0,57,57,1.11
GJ,LALPUR,4145,VISHWLP-38,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:58:01,2023-08-06,Aug,0,58,1,0.97
GJ,LALPUR,4145,VISHWLP-39,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:48,2023-08-06,Aug,0,57,48,1.08
GJ,LALPUR,4146,TORNTLP-23,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:33,2023-08-06,Aug,1,2,33,1.12
GJ,LALPUR,4146,TORNTLP-24,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:44:20,2023-08-06,Aug,0,44,20,0.79
GJ,LALPUR,4146,TORNTLP-25,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:35,2023-08-06,Aug,1,2,35,1.13
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,01:56:03,2023-08-06,Aug,1,56,3,1.94
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:02:06,2023-08-06,Aug,0,2,6,0.05
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:39:59,2023-08-06,Aug,1,39,59,1.81
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,00:51:02,2023-08-06,Aug,0,51,2,0.86
GJ,LALPUR,4146,TORNTLP-28,9,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:07:17,2023-08-06,Aug,1,7,17,1.16
GJ,LALPUR,4146,TORNTLP-29,10,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:07:23,2023-08-06,Aug,1,7,23,1.18
GJ,LALPUR,4147,TORNTLP-11,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:07:22,2023-08-06,Aug,1,7,22,1.18
GJ,LALPUR,4147,TORNTLP-12,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:33,2023-08-06,Aug,1,2,33,1.12
GJ,LALPUR,4147,TORNTLP-13,1,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:02:17,2023-08-06,Aug,0,2,17,0.08
GJ,LALPUR,4147,TORNTLP-14,6,E-53,301:81,301,81,Feeding control bus error (Bus-Off):I/O -board control cabinet,1,00:00:48,2023-08-06,Aug,0,0,48,0.13
GJ,LALPUR,4147,TORNTLP-14,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:29,2023-08-06,Aug,1,2,29,1.11
GJ,LALPUR,4147,TORNTLP-15,5,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,00:00:24,2023-08-06,Aug,0,0,24,0.07
GJ,LALPUR,4147,TORNTLP-15,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:11,2023-08-06,Aug,1,2,11,1.06
GJ,LALPUR,4147,TORNTLP-17,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:33,2023-08-06,Aug,1,2,33,1.12
GJ,LALPUR,4147,TORNTLP-30,4,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:07:09,2023-08-06,Aug,1,7,9,1.14
GJ,LALPUR,4147,TORNTLP-31,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:35,2023-08-06,Aug,1,2,35,1.13
GJ,LALPUR,4165,TORNTLP-32,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:38,2023-08-06,Aug,0,42,38,0.81
GJ,LALPUR,4165,TORNTLP-32,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:47,2023-08-06,Aug,0,0,47,0.13
GJ,LALPUR,4165,TORNTLP-32,2,E-53,62:101,62,101,Feeding fault:To low power inverter 1,1,03:49:33,2023-08-06,Aug,3,49,33,3.91
GJ,LALPUR,4165,TORNTLP-33,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:24,2023-08-06,Aug,1,2,24,1.1
GJ,LALPUR,4165,TORNTLP-34,3,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:42,2023-08-06,Aug,0,0,42,0.12
GJ,LALPUR,4165,TORNTLP-34,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:25,2023-08-06,Aug,1,2,25,1.1
GJ,LALPUR,4165,TORNTLP-35,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:21,2023-08-06,Aug,1,2,21,1.09
GJ,LALPUR,4165,TORNTLP-35,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:15,2023-08-06,Aug,0,0,15,0.04
GJ,LALPUR,4166,TORNTLP-41,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,5,03:51:01,2023-08-06,Aug,3,51,1,3.85
GJ,LALPUR,4166,TORNTLP-52,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:55,2023-08-06,Aug,1,5,55,1.24
GJ,LALPUR,4166,TORNTLP-53,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:55,2023-08-06,Aug,1,5,55,1.24
GJ,LALPUR,4166,TORNTLP-54,20,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:05:48,2023-08-06,Aug,1,5,48,1.22
GJ,LALPUR,4166,TORNTLP-55,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:55:05,2023-08-06,Aug,0,55,5,0.93
GJ,LALPUR,4166,TORNTLP-56,26,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,2,10:36:28,2023-08-06,Aug,10,36,28,10.68
GJ,LALPUR,4166,TORNTLP-56,26,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:10:38,2023-08-06,Aug,1,10,38,1.27
GJ,LALPUR,4166,TORNTLP-56,26,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:22:29,2023-08-06,Aug,0,22,29,0.45
GJ,LALPUR,4166,TORNTLP-57,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:44,2023-08-06,Aug,1,5,44,1.21
GJ,LALPUR,4166,TORNTLP-58,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:52,2023-08-06,Aug,1,5,52,1.23
GJ,LALPUR,4166,TORNTLP-59,24,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:44,2023-08-06,Aug,1,5,44,1.21
GJ,LALPUR,4166,TORNTLP-60,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:33,2023-08-06,Aug,1,5,33,1.17
GJ,LALPUR,4166,TORNTLP-61,27,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,04:54:15,2023-08-06,Aug,4,54,15,4.94
GJ,LALPUR,4166,TORNTLP-61,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:21,2023-08-06,Aug,1,5,21,1.14
GJ,LALPUR,4166,TORNTLP-61,27,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:08,2023-08-06,Aug,0,0,8,0.02
GJ,LALPUR,4174,LWELLP-30,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:01:34,2023-08-06,Aug,1,1,34,1.11
GJ,LALPUR,4174,LWELLP-30,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:35,2023-08-06,Aug,0,0,35,0.1
GJ,LALPUR,4174,LWELLP-31,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:01:29,2023-08-06,Aug,1,1,29,1.1
GJ,LALPUR,4174,LWELLP-31,14,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:00:47,2023-08-06,Aug,0,0,47,0.13
GJ,LALPUR,4174,LWELLP-38,13,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:01:41,2023-08-06,Aug,1,1,41,1.13
GJ,LALPUR,4174,LWELLP-39,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:01:34,2023-08-06,Aug,1,1,34,1.11
GJ,LALPUR,4174,LWELLP-39,12,E-53,62:2,62,2,Feeding fault:Power to high,1,03:56:13,2023-08-06,Aug,3,56,13,3.97
GJ,LALPUR,4174,LWELLP-40,11,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:01:36,2023-08-06,Aug,1,1,36,1.12
GJ,LALPUR,4174,LWELLP-64,17,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,01:06:17,2023-08-06,Aug,1,6,17,1.15
GJ,LALPUR,4174,TADASLP-29,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:39,2023-08-06,Aug,1,1,39,1.12
GJ,LALPUR,4174,TADASLP-31,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:09,2023-08-06,Aug,1,1,9,1.04
GJ,LALPUR,4174,TADASLP-33,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:35,2023-08-06,Aug,1,1,35,1.11
GJ,LALPUR,4174,TADASLP-34,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:34,2023-08-06,Aug,1,1,34,1.11
GJ,LALPUR,4174,TADASLP-35,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:12,2023-08-06,Aug,0,54,12,0.93
GJ,LALPUR,4174,TADASLP-41,16,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:01:35,2023-08-06,Aug,1,1,35,1.11
GJ,LALPUR,4174,TADASLP-47,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:34,2023-08-06,Aug,1,1,34,1.11
GJ,LALPUR,4175,BSIWLP-01,27,E-53,67:601,67,601,Overtemperature:Power choke inverter 1,1,01:52:10,2023-08-06,Aug,1,52,10,1.89
GJ,LALPUR,4175,SPPLLP-02,22,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,3,04:06:39,2023-08-06,Aug,4,6,39,4.21
GJ,LALPUR,4175,TADALP-126,28,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,7,08:27:30,2023-08-06,Aug,8,27,30,8.53
GJ,LALPUR,4175,TADALP-126,28,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,00:22:49,2023-08-06,Aug,0,22,49,0.5
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:06:00,2023-08-06,Aug,0,6,0,0.1
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,2,00:59:24,2023-08-06,Aug,0,59,24,1.05
GJ,LALPUR,4175,TADASLP-20,10,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:20:37,2023-08-06,Aug,0,20,37,0.44
GJ,LALPUR,4180,HTSPLLP-02,20,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:52:58,2023-08-06,Aug,7,52,58,8.03
GJ,LALPUR,4180,LWELLP-65,32,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,5,07:26:47,2023-08-06,Aug,7,26,47,7.56
GJ,LALPUR,4180,LWELLP-67,34,E-53,62:2,62,2,Feeding fault:Power to high,1,00:09:31,2023-08-06,Aug,0,9,31,0.24
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:36:14,2023-08-06,Aug,0,36,14,0.64
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,01:48:15,2023-08-06,Aug,1,48,15,1.84
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:46,2023-08-06,Aug,0,0,46,0.13
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,01:28:20,2023-08-06,Aug,1,28,20,1.52
GJ,LALPUR,4180,RYLILP-01,41,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:22:36,2023-08-06,Aug,0,22,36,0.47
GJ,LALPUR,4180,TADASLP-46,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:53,2023-08-06,Aug,1,3,53,1.2
GJ,LALPUR,4180,TADASLP-94,39,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,1,00:00:28,2023-08-06,Aug,0,0,28,0.08
GJ,LALPUR,4180,VAAYULP-06,16,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,2,11:11:50,2023-08-06,Aug,11,11,50,11.32
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:06:43,2023-08-06,Aug,1,6,43,1.22
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,10,05:39:31,2023-08-06,Aug,5,39,31,5.74
GJ,LALPUR,4187,CEPCOLP-13,8,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,01:07:02,2023-08-06,Aug,1,7,2,1.12
GJ,LALPUR,4187,CEPCOLP-14,9,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:07:07,2023-08-06,Aug,1,7,7,1.14
GJ,LALPUR,4187,ILFSLP-13,10,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:09:43,2023-08-06,Aug,0,9,43,0.27
GJ,LALPUR,4187,ILFSLP-13,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:33:14,2023-08-06,Aug,0,33,14,0.59
GJ,LALPUR,4187,ILFSLP-14,11,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,04:46:44,2023-08-06,Aug,4,46,44,4.89
GJ,LALPUR,4187,ILFSLP-15,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:14,2023-08-06,Aug,1,2,14,1.07
GJ,LALPUR,4187,VISHWLP-23,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:16,2023-08-06,Aug,1,2,16,1.08
GJ,LALPUR,4187,VISHWLP-24,2,E-53,25:201,25,201,Fault yaw inverter:Cross short circuit system 2,7,04:31:42,2023-08-06,Aug,4,31,42,4.63
GJ,LALPUR,4187,VISHWLP-24,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:09:16,2023-08-06,Aug,0,9,16,0.19
GJ,LALPUR,4187,VISHWLP-25,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:16,2023-08-06,Aug,1,2,16,1.08
GJ,LALPUR,4187,VISHWLP-26,6,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:02:27,2023-08-06,Aug,1,2,27,1.11
GJ,LALPUR,4187,VISHWLP-27,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:18,2023-08-06,Aug,1,2,18,1.08
GJ,LALPUR,4187,VISHWLP-27,7,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:38,2023-08-06,Aug,0,0,38,0.11
GJ,LALPUR,4189,TADASLP-37,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:22:05,2023-08-06,Aug,0,22,5,0.38
GJ,LALPUR,4189,TADASLP-37,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:52,2023-08-06,Aug,0,0,52,0.14
GJ,LALPUR,4189,TADASLP104,2,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,00:26:52,2023-08-06,Aug,0,26,52,0.58
GJ,LALPUR,4197,APILP-01,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:19,2023-08-06,Aug,1,1,19,1.07
GJ,LALPUR,4197,GGWLLP-01,14,E-53,62:2,62,2,Feeding fault:Power to high,1,02:10:30,2023-08-06,Aug,2,10,30,2.25
GJ,LALPUR,4197,MMLLP-01,19,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,00:10:40,2023-08-06,Aug,0,10,40,0.28
GJ,LALPUR,4197,TADASLP-43,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:18,2023-08-06,Aug,1,1,18,1.07
GJ,LALPUR,4197,TADASLP-48,1,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:01:14,2023-08-06,Aug,1,1,14,1.06
GJ,LALPUR,4197,TADASLP-54,6,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:01:26,2023-08-06,Aug,1,1,26,1.09
GJ,LALPUR,4197,TADASLP-72,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:14,2023-08-06,Aug,1,1,14,1.06
GJ,LALPUR,4197,TADASLP-76,12,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:45,2023-08-06,Aug,0,0,45,0.12
GJ,LALPUR,4197,TADASLP-76,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:15,2023-08-06,Aug,1,1,15,1.06
GJ,LALPUR,4197,TADASLP102,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:01:16,2023-08-06,Aug,1,1,16,1.06
GJ,LALPUR,4198,LWELLP-01,29,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,01:12:00,2023-08-06,Aug,1,12,0,1.2
GJ,LALPUR,4198,LWELLP-01,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:08,2023-08-06,Aug,1,5,8,1.11
GJ,LALPUR,4198,LWELLP-02,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:22,2023-08-06,Aug,1,4,22,1.13
GJ,LALPUR,4198,LWELLP-03,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:09,2023-08-06,Aug,1,5,9,1.11
GJ,LALPUR,4198,LWELLP-04,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:08,2023-08-06,Aug,1,5,8,1.11
GJ,LALPUR,4198,LWELLP-05,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:07,2023-08-06,Aug,1,5,7,1.1
GJ,LALPUR,4198,LWELLP-08,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:06,2023-08-06,Aug,1,5,6,1.1
GJ,LALPUR,4198,LWELLP-09,37,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:05,2023-08-06,Aug,1,5,5,1.1
GJ,LALPUR,4198,LWELLP-12,5,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:21:44,2023-08-06,Aug,2,21,44,2.47
GJ,LALPUR,4198,LWELLP-34,20,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,02:22:18,2023-08-06,Aug,2,22,18,2.42
GJ,LALPUR,4198,LWELLP-37,12,E-53,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,1,00:36:16,2023-08-06,Aug,0,36,16,0.64
GJ,LALPUR,4198,TADASLP-55,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:29,2023-08-06,Aug,1,4,29,1.15
GJ,LALPUR,4198,TADASLP-55,23,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:15,2023-08-06,Aug,0,0,15,0.04
GJ,LALPUR,4198,TADASLP-56,24,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:09:57,2023-08-06,Aug,1,9,57,1.31
GJ,LALPUR,4198,TADASLP-57,25,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,01:09:57,2023-08-06,Aug,1,9,57,1.31
GJ,LALPUR,4198,TADASLP-58,26,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:53,2023-08-06,Aug,0,0,53,0.15
GJ,LALPUR,4198,TADASLP-58,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:09,2023-08-06,Aug,1,5,9,1.11
GJ,LALPUR,4198,TADASLP-59,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:25,2023-08-06,Aug,1,4,25,1.14
GJ,LALPUR,4198,VISHWLP-49,40,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,01:38:05,2023-08-06,Aug,1,38,5,1.65
GJ,LALPUR,4224,CEPCOLP-12 ,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:34,2023-08-06,Aug,1,3,34,1.14
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:37,2023-08-06,Aug,1,3,37,1.15
GJ,LALPUR,4224,CEPCOLP-16 ,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:29,2023-08-06,Aug,1,3,29,1.13
GJ,LALPUR,4224,GGLLP-01 ,33,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,01:03:31,2023-08-06,Aug,1,3,31,1.14
GJ,LALPUR,4224,GGLLP-04,30,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,01:03:37,2023-08-06,Aug,1,3,37,1.15
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,01:03:19,2023-08-06,Aug,1,3,19,1.1
GJ,LALPUR,4224,LWELLP-60 ,37,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:03:48,2023-08-06,Aug,1,3,48,1.18
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,01:03:46,2023-08-06,Aug,1,3,46,1.18
GJ,LALPUR,4224,MDMLP-02 ,47,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:40,2023-08-06,Aug,1,3,40,1.16
GJ,LALPUR,4224,MPPLLP-03 ,46,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,01:03:56,2023-08-06,Aug,1,3,56,1.21
GJ,LALPUR,4224,NIEXLP-01 ,44,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:46,2023-08-06,Aug,1,3,46,1.18
GJ,LALPUR,4224,TADASLP-03 ,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:32,2023-08-06,Aug,0,0,32,0.09
GJ,LALPUR,4224,TADASLP-100 ,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:01:01,2023-08-06,Aug,0,1,1,0.02
GJ,LALPUR,4224,TADASLP-100 ,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:32,2023-08-06,Aug,1,3,32,1.14
GJ,LALPUR,4224,TADASLP-101 ,17,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:14,2023-08-06,Aug,0,0,14,0.04
GJ,LALPUR,4224,TADASLP-105 ,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:22,2023-08-06,Aug,1,3,22,1.11
GJ,LALPUR,4224,TADASLP-109 ,4,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,01:03:59,2023-08-06,Aug,1,3,59,1.21
GJ,LALPUR,4224,TADASLP-110 ,13,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:12:37,2023-08-06,Aug,0,12,37,0.3
GJ,LALPUR,4224,TADASLP-110 ,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:19,2023-08-06,Aug,1,3,19,1.1
GJ,LALPUR,4224,TADASLP-111 ,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:19,2023-08-06,Aug,1,3,19,1.1
GJ,LALPUR,4224,TADASLP-124 ,42,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,01:03:35,2023-08-06,Aug,1,3,35,1.15
GJ,LALPUR,4224,TADASLP-84 ,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:19,2023-08-06,Aug,1,3,19,1.1
GJ,LALPUR,4224,TADASLP-97 ,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:12,2023-08-06,Aug,1,3,12,1.08
GJ,LALPUR,4225,DRGLP-01 ,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:36,2023-08-06,Aug,1,2,36,1.13
GJ,LALPUR,4225,GGILP-01 ,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:36,2023-08-06,Aug,1,2,36,1.13
GJ,LALPUR,4225,GGILP-01 ,31,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:00:50,2023-08-06,Aug,0,0,50,0.14
GJ,LALPUR,4225,GNSLP-01 ,33,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:50,2023-08-06,Aug,0,0,50,0.14
GJ,LALPUR,4225,GNSLP-01 ,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:37,2023-08-06,Aug,1,2,37,1.14
GJ,LALPUR,4225,ILFSLP-05 ,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:00,2023-08-06,Aug,1,3,0,1.05
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:37,2023-08-06,Aug,1,2,37,1.14
GJ,LALPUR,4225,LWELLP-53 ,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:41,2023-08-06,Aug,1,2,41,1.15
GJ,LALPUR,4225,LWELLP-54 ,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:40,2023-08-06,Aug,1,2,40,1.14
GJ,LALPUR,4225,LWELLP-55 ,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:40,2023-08-06,Aug,1,2,40,1.14
GJ,LALPUR,4225,LWELLP-58 ,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:46,2023-08-06,Aug,1,2,46,1.16
GJ,LALPUR,4225,MRLLP-02 ,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:37,2023-08-06,Aug,1,2,37,1.14
GJ,LALPUR,4225,MRLLP-02 ,32,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:34,2023-08-06,Aug,0,0,34,0.09
GJ,LALPUR,4225,RSSLP-01 ,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:36,2023-08-06,Aug,1,2,36,1.13
GJ,LALPUR,4225,TADASLP-01 ,2,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,2,00:02:14,2023-08-06,Aug,0,2,14,0.07
GJ,LALPUR,4225,TADASLP-01 ,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:57,2023-08-06,Aug,1,2,57,1.19
GJ,LALPUR,4225,TADASLP-02 ,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:56,2023-08-06,Aug,1,2,56,1.19
GJ,LALPUR,4225,TADASLP-122 ,9,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:02:29,2023-08-06,Aug,1,2,29,1.11
GJ,LALPUR,4225,TADASLP-123 ,21,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,05:01:41,2023-08-06,Aug,5,1,41,5.13
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:56,2023-08-06,Aug,1,2,56,1.19
GJ,LALPUR,4225,TADASLP-64 ,28,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:37,2023-08-06,Aug,1,2,37,1.14
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:24,2023-08-06,Aug,1,2,24,1.1
GJ,LALPUR,4225,TADASLP-67 ,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:03:26,2023-08-06,Aug,1,3,26,1.12
GJ,LALPUR,4225,TADASLP-67 ,30,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:06:44,2023-08-06,Aug,0,6,44,0.22
GJ,LALPUR,4225,TADASLP-80 ,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:36,2023-08-06,Aug,1,2,36,1.13
GJ,LALPUR,4225,TADASLP-92 ,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:02:48,2023-08-06,Aug,1,2,48,1.17
GJ,LALPUR,4225,VISHWLP-32 ,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:03:04,2023-08-06,Aug,1,3,4,1.06
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:16:38,2023-08-06,Aug,0,16,38,0.37
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:52:54,2023-08-06,Aug,0,52,54,1.02
GJ,MAHIDAD,4210,CLPMD-08,6,E-53,25:110,25,110,Fault yaw inverter:Overload chopper system 1,2,04:27:23,2023-08-06,Aug,4,27,23,4.51
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:17:54,2023-08-06,Aug,3,17,54,3.43
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:04:44,2023-08-06,Aug,0,4,44,0.19
GJ,MAHIDAD,4210,CLPMD-24,23,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:54:56,2023-08-06,Aug,3,54,56,4.06
GJ,MAHIDAD,4211,CLPMD-31,26,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,03:52:38,2023-08-06,Aug,3,52,38,3.97
GJ,MAHIDAD,4211,NSMD-01,34,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:37:13,2023-08-06,Aug,1,37,13,1.65
GJ,MAHIDAD,4211,NSMD-01,34,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,1,02:32:16,2023-08-06,Aug,2,32,16,2.58
GJ,MAHIDAD,4211,NSMD-01,34,E-53,66:54,66,54,Fault rectifier:Thermoswitch rectifier 2,1,01:55:44,2023-08-06,Aug,1,55,44,2.04
GJ,MAHIDAD,4211,RFSPLMD-01,45,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:37:34,2023-08-06,Aug,2,37,34,2.71
GJ,MAHIDAD,4235,KWEPLMD-02,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,02:10:27,2023-08-06,Aug,2,10,27,2.24
GJ,MAHIDAD,4235,VOPLMA-02,7,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:15:37,2023-08-06,Aug,1,15,37,1.35
GJ,MAHIDAD,4237,KWEPLMD-11,5,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:37:27,2023-08-06,Aug,6,37,27,6.69
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,04:13:37,2023-08-06,Aug,4,13,37,4.32
GJ,SAMANA,2783,SIFLUM-02,2,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,10:39:31,2023-08-06,Aug,10,39,31,10.74
GJ,SAMANA,2783,SIFLUM-11,11,E-53,62:601,62,601,Feeding fault:Diff. phase current inverter 1,19,00:11:02,2023-08-06,Aug,0,11,2,0.19
GJ,SAMANA,2784,RSPLDD-09,18,E-53,62:101,62,101,Feeding fault:To low power inverter 1,5,00:58:33,2023-08-06,Aug,0,58,33,1.06
GJ,SAMANA,2784,RSPLDD-09,18,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,01:38:11,2023-08-06,Aug,1,38,11,1.66
GJ,SAMANA,2785,ATL-06,6,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,01:00:08,2023-08-06,Aug,1,0,8,1.02
GJ,SAMANA,2785,ATL-08,8,E-53,62:2,62,2,Feeding fault:Power to high,1,04:17:33,2023-08-06,Aug,4,17,33,4.38
GJ,SAMANA,2785,GPECL-04,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,6,03:03:14,2023-08-06,Aug,3,3,14,3.09
GJ,SAMANA,2785,VAAYUSM-63,22,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:26:02,2023-08-06,Aug,3,26,2,3.44
GJ,SAMANA,3082,FPWPLMV-01,9,E-53,70:1,70,1,Generator overtemperature:Stator,13,04:07:02,2023-08-06,Aug,4,7,2,4.12
GJ,SAMANA,3082,GPECL-22,42,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,04:37:23,2023-08-06,Aug,4,37,23,4.68
GJ,SAMANA,3082,GPECL-50,47,E-53,429:203,429,203,Error supply hardware:Inverter control 3,1,02:13:14,2023-08-06,Aug,2,13,14,2.26
GJ,SAMANA,3082,JAOLMA-03,58,E-53,62:102,62,102,Feeding fault:To low power inverter 2,7,01:54:43,2023-08-06,Aug,1,54,43,2.02
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,8,04:49:57,2023-08-06,Aug,4,49,57,4.97
GJ,SAMANA,3082,PMLMV-05,14,E-53,62:601,62,601,Feeding fault:Diff. phase current inverter 1,2,01:57:00,2023-08-06,Aug,1,57,0,1.95
GJ,SAMANA,3082,PMLMV-06,15,E-53,62:101,62,101,Feeding fault:To low power inverter 1,2,00:28:07,2023-08-06,Aug,0,28,7,0.49
GJ,SAMANA,3082,PMLMV-16,25,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,03:13:53,2023-08-06,Aug,3,13,53,3.36
GJ,SAMANA,3085,CLPSM-16,27,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,6,01:06:22,2023-08-06,Aug,1,6,22,1.16
GJ,SAMANA,4088,BILVD-05,44,E-48,73:2,73,2,Torque monitoring:Peak load,1,02:19:40,2023-08-06,Aug,2,19,40,2.43
GJ,SAMANA,4088,CLPSM-60,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:03:51,2023-08-06,Aug,1,3,51,1.19
GJ,SAMANA,4088,HZLHM-01,65,E-48,62:102,62,102,Feeding fault:To low power inverter 2,6,10:15:54,2023-08-06,Aug,10,15,54,10.4
GJ,SAMANA,4088,HZLHM-03,62,E-48,62:102,62,102,Feeding fault:To low power inverter 2,10,09:08:20,2023-08-06,Aug,9,8,20,9.19
GJ,SAMANA,4088,HZLHM-05,61,E-48,60:40,60,40,Mains failure:Overvoltage (hardware),1,02:14:52,2023-08-06,Aug,2,14,52,2.38
GJ,SAMANA,4088,HZLHM-06,57,E-48,62:3,62,3,Grid feeding error:Power to switch off,3,00:43:14,2023-08-06,Aug,0,43,14,0.76
GJ,SAMANA,4088,HZLHM-06,57,E-48,70:2,70,2,Generator overtemperature:Rotor,2,09:34:09,2023-08-06,Aug,9,34,9,9.59
GJ,SAMANA,4088,HZLHM-07,58,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,00:20:21,2023-08-06,Aug,0,20,21,0.39
GJ,SAMANA,4088,PCTLSM-05,43,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,01:08:09,2023-08-06,Aug,1,8,9,1.16
GJ,SAMANA,4088,PMLVD-13,40,E-48,304:18,304,18,Turbine control bus error (Timeout):Blade B,1,01:37:05,2023-08-06,Aug,1,37,5,1.63
GJ,SAMANA,4088,PMLVD-13,40,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,04:09:12,2023-08-06,Aug,4,9,12,4.18
GJ,SAMANA,4088,RLMPD-04,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:20:28,2023-08-06,Aug,0,20,28,0.41
GJ,SAMANA,4088,SIFLVD-02,35,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,1,00:40:09,2023-08-06,Aug,0,40,9,0.69
GJ,SAMANA,4088,VAAYUSM-04,31,E-53,307:11,307,11,Data bus error blade control (timeout):Angle encoder blade B,1,00:41:55,2023-08-06,Aug,0,41,55,0.84
GJ,SAMANA,4107,HZLNR-04,20,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,02:58:58,2023-08-06,Aug,2,58,58,3.13
GJ,SAMANA,4107,SKPBISM-01,46,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,02:47:48,2023-08-06,Aug,2,47,48,2.92
GJ,SAMANA,4108,CLPSM-51,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,05:01:07,2023-08-06,Aug,5,1,7,5.04
GJ,SAMANA,4108,CLPSM-53,11,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,04:18:35,2023-08-06,Aug,4,18,35,4.4
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:13:31,2023-08-06,Aug,1,13,31,1.3
GJ,SAMANA,4108,HZLMT-02,36,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,02:47:00,2023-08-06,Aug,2,47,0,2.78
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:101,62,101,Feeding fault:To low power inverter 1,8,04:14:20,2023-08-06,Aug,4,14,20,4.29
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,1,00:40:11,2023-08-06,Aug,0,40,11,0.7
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,62:103,62,103,Feeding fault:To low power inverter 3,2,02:01:26,2023-08-06,Aug,2,1,26,2.09
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:03:12,2023-08-06,Aug,0,3,12,0.08
GJ,SAMANA,4108,SIFLMT-03,43,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:17:10,2023-08-06,Aug,3,17,10,3.31
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,00:18:31,2023-08-06,Aug,0,18,31,0.39
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:24:34,2023-08-06,Aug,1,24,34,1.49
GJ,SAMANA,4108,VAAYUSM-22,23,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,6,04:20:57,2023-08-06,Aug,4,20,57,4.49
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,2,00:38:04,2023-08-06,Aug,0,38,4,0.64
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:29:51,2023-08-06,Aug,0,29,51,0.62
GJ,SAMANA,4109,HZLMT-04,27,E-48,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,1,09:34:06,2023-08-06,Aug,9,34,6,9.58
GJ,SAMANA,4109,HZLMT-30,23,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:07:57,2023-08-06,Aug,0,7,57,0.28
GJ,SAMANA,4109,HZLSD-14,2,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,03:32:41,2023-08-06,Aug,3,32,41,3.65
GJ,SAMANA,4109,HZLSD-20,10,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:44:47,2023-08-06,Aug,0,44,47,0.86
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,04:52:25,2023-08-06,Aug,4,52,25,4.94
GJ,SAMANA,4109,NPLSD-02,6,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,4,00:02:12,2023-08-06,Aug,0,2,12,0.07
GJ,SAMANA,4109,PBMPLMT-01,51,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:01:18,2023-08-06,Aug,0,1,18,0.07
GJ,SAMANA,4109,PBMPLMT-01,51,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:26:21,2023-08-06,Aug,0,26,21,0.49
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,07:00:43,2023-08-06,Aug,7,0,43,7.12
GJ,SAMANA,4109,PCTLSM-14,65,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,03:24:23,2023-08-06,Aug,3,24,23,3.46
GJ,SAMANA,4109,VISHWSM-06,60,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:08:53,2023-08-06,Aug,1,8,53,1.28
GJ,SAMANA,4109,VISHWSM-11,64,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,4,00:49:05,2023-08-06,Aug,0,49,5,0.83
GJ,SAMANA,4113,DJMSP-02,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:13:42,2023-08-06,Aug,3,13,42,3.33
GJ,SAMANA,4113,HZLDD-06,53,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:37:03,2023-08-06,Aug,0,37,3,0.62
GJ,SAMANA,4113,HZLDD-06,53,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:27:46,2023-08-06,Aug,0,27,46,0.58
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,16,10:55:05,2023-08-06,Aug,10,55,5,10.93
GJ,SAMANA,4113,SARGAM-11,15,E-53,62:2,62,2,Feeding fault:Power to high,1,00:56:53,2023-08-06,Aug,0,56,53,1.08
GJ,SAMANA,4113,TATASP-26,1,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:36:35,2023-08-06,Aug,1,36,35,1.7
GJ,SAMANA,4113,TATASP-28,22,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,1,00:36:53,2023-08-06,Aug,0,36,53,0.75
GJ,SAMANA,4113,TATASP-28,22,E-53,62:2,62,2,Feeding fault:Power to high,1,02:56:12,2023-08-06,Aug,2,56,12,2.97
