State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,SAMANA,4113,TATASP-42,9,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,37,04:17:45,2023-08-06,Aug,4,17,45,4.41
GJ,SAMANA,4113,TATASP-54,56,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:39,2023-08-06,Aug,0,0,39,0.11
GJ,SAMANA,4113,TATASP-54,56,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,20,00:09:55,2023-08-06,Aug,0,9,55,0.3
GJ,SAMANA,4113,TATASP-56,66,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:33:02,2023-08-06,Aug,0,33,2,0.56
GJ,SAMANA,4113,TATASP-56,66,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:11:28,2023-08-06,Aug,0,11,28,0.26
GJ,SAMANA,4113,TATASP-56,66,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,4,03:10:42,2023-08-06,Aug,3,10,42,3.28
GJ,SAMANA,4113,TATASP-56,66,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,01:14:28,2023-08-06,Aug,1,14,28,1.31
GJ,SAMANA,4113,TATASP-59,55,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),5,02:59:15,2023-08-06,Aug,2,59,15,3.02
GJ,SAMANA,4113,TATASP-62,18,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:43:41,2023-08-06,Aug,1,43,41,1.83
GJ,BHATIA,2140,GGLBM-05,5,E-48,429:201,429,201,Error supply hardware:Inverter control 1,1,02:27:32,2023-08-07,Aug,2,27,32,2.54
GJ,BHATIA,2140,GGLBM-08,8,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,3,02:51:09,2023-08-07,Aug,2,51,9,2.88
GJ,BHATIA,2140,GGLBM-12,12,E-48,73:2,73,2,Torque monitoring:Peak load,6,14:46:34,2023-08-07,Aug,14,46,34,14.86
GJ,BHATIA,2140,GGLBM-13,13,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:55:29,2023-08-07,Aug,0,55,29,1.0
GJ,BHATIA,2140,GGLBM-13,13,E-48,70:2,70,2,Generator overtemperature:Rotor,13,15:04:32,2023-08-07,Aug,15,4,32,15.16
GJ,BHATIA,2485,EFPLNA-01,10,E-48,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:24,2023-08-07,Aug,0,0,24,0.07
GJ,BHATIA,2485,EFPLNA-01,10,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,05:37:55,2023-08-07,Aug,5,37,55,5.77
GJ,BHATIA,2485,JAOLNA-01,8,E-48,42:307,42,307,Pitch control error:Angle error blade C,1,00:01:16,2023-08-07,Aug,0,1,16,0.06
GJ,BHATIA,2485,JAOLNA-02,9,E-48,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,05:48:42,2023-08-07,Aug,5,48,42,5.92
GJ,BHATIA,2485,LHPNA-01,11,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,07:23:53,2023-08-07,Aug,7,23,53,7.53
GJ,BHATIA,2485,LHPNA-01,11,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:07:32,2023-08-07,Aug,0,7,32,0.21
GJ,BHATIA,2485,LHPNA-01,11,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,2,10:12:46,2023-08-07,Aug,10,12,46,10.33
GJ,BHATIA,2485,RCPNA-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,03:38:05,2023-08-07,Aug,3,38,5,3.65
GJ,BHATIA,2485,SGLNA-01,12,E-48,301:81,301,81,Feeding control bus error (Bus-Off):I/O -board control cabinet,1,05:45:36,2023-08-07,Aug,5,45,36,5.85
GJ,BHATIA,2485,TLNA-01,6,E-48,73:2,73,2,Torque monitoring:Peak load,1,02:13:23,2023-08-07,Aug,2,13,23,2.28
GJ,BHATIA,2704,EECLSP-01,45,E-48,62:2,62,2,Feeding fault:Power to high,1,06:23:32,2023-08-07,Aug,6,23,32,6.47
GJ,BHATIA,2704,EIPLSP-01,31,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,08:54:54,2023-08-07,Aug,8,54,54,9.05
GJ,BHATIA,2704,EIPLSP-05,35,E-48,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,13:12:06,2023-08-07,Aug,13,12,6,13.22
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,18:57:19,2023-08-07,Aug,18,57,19,19.0
GJ,BHATIA,2704,GGLSP-04,42,E-48,42:102,42,102,Pitch control error:Limit switch 90° blade A,1,03:38:11,2023-08-07,Aug,3,38,11,3.66
GJ,BHATIA,2704,GGLSP-04,42,E-48,432:83,432,83,Error +5V ref.sensoric:I/O-board 1 nacelle,14,13:42:27,2023-08-07,Aug,13,42,27,13.77
GJ,BHATIA,2704,GGLSP-08,30,E-48,62:101,62,101,Feeding fault:To low power inverter 1,5,08:09:43,2023-08-07,Aug,8,9,43,8.27
GJ,BHATIA,2704,GGLSP-08,30,E-48,62:103,62,103,Feeding fault:To low power inverter 3,1,00:25:11,2023-08-07,Aug,0,25,11,0.45
GJ,BHATIA,2704,GGLSP-08,30,E-48,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,6,10:00:05,2023-08-07,Aug,10,0,5,10.01
GJ,BHATIA,2704,GGLSP-08,30,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:00:54,2023-08-07,Aug,0,0,54,0.15
GJ,BHATIA,2704,GGLSP-08,30,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:15:15,2023-08-07,Aug,0,15,15,0.29
GJ,BHATIA,2704,SIEDJP-01,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,10:09:57,2023-08-07,Aug,10,9,57,10.31
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,1,02:33:37,2023-08-07,Aug,2,33,37,2.65
GJ,BHATIA,2704,SM-01,49,E-40,60:11,60,11,Mains failure:Undervoltage L1,2,01:08:58,2023-08-07,Aug,1,8,58,1.29
GJ,BHATIA,2704,SM-01,49,E-40,60:12,60,12,Mains failure:Undervoltage L2,2,07:02:57,2023-08-07,Aug,7,2,57,7.19
GJ,BHATIA,2704,SM-01,49,E-40,60:13,60,13,Mains failure:Undervoltage L3,1,02:49:39,2023-08-07,Aug,2,49,39,2.92
GJ,BHATIA,2704,SVBMPLOM-1,2,E-48,64:601,64,601,Overcurrent  inverter:Cross short circuit inverter 1,1,02:49:06,2023-08-07,Aug,2,49,6,2.83
GJ,BHATIA,2704,SVBMPLOM-1,2,E-48,70:2,70,2,Generator overtemperature:Rotor,9,08:32:33,2023-08-07,Aug,8,32,33,8.62
GJ,BHATIA,2704,TILOM-01,11,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,06:56:54,2023-08-07,Aug,6,56,54,7.08
GJ,BHATIA,2704,TILOM-01,11,E-48,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,9,09:18:46,2023-08-07,Aug,9,18,46,9.43
GJ,BHATIA,2714,AESOM-24,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,06:18:39,2023-08-07,Aug,6,18,39,6.41
GJ,BHATIA,2714,AESOM-24,10,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,05:02:53,2023-08-07,Aug,5,2,53,5.18
GJ,BHATIA,2714,AESOM-24,10,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:41:28,2023-08-07,Aug,1,41,28,1.76
GJ,BHATIA,2714,AESOM-24,10,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,05:01:45,2023-08-07,Aug,5,1,45,5.14
GJ,BHATIA,2714,AESOM-26,12,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:11:36,2023-08-07,Aug,1,11,36,1.28
GJ,BHATIA,2714,AESOM-26,12,E-53,70:2,70,2,Generator overtemperature:Rotor,6,11:04:21,2023-08-07,Aug,11,4,21,11.12
GJ,BHATIA,2714,AESOM-26,12,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,09:14:22,2023-08-07,Aug,9,14,22,9.29
GJ,BHATIA,2714,AESOM-27,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:32:54,2023-08-07,Aug,2,32,54,2.68
GJ,BHATIA,2714,AESOM-27,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:33:11,2023-08-07,Aug,1,33,11,1.58
GJ,BHATIA,2714,AESOM-27,9,E-53,70:2,70,2,Generator overtemperature:Rotor,2,06:48:06,2023-08-07,Aug,6,48,6,6.82
GJ,BHATIA,2714,DPWPLOM-01,2,E-48,67:202,67,202,Overtemperature:Heatsink L2 inverter 2,6,07:16:40,2023-08-07,Aug,7,16,40,7.38
GJ,BHATIA,4118,GICWLNA-03,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),8,07:26:29,2023-08-07,Aug,7,26,29,7.51
GJ,BHATIA,4118,GICWLNA-09,1,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:02:21,2023-08-07,Aug,0,2,21,0.09
GJ,BHATIA,4118,GICWLNA-09,1,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,11:03:42,2023-08-07,Aug,11,3,42,11.17
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,70:2,70,2,Generator overtemperature:Rotor,8,13:59:29,2023-08-07,Aug,13,59,29,14.06
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,6,12:00:34,2023-08-07,Aug,12,0,34,12.09
GJ,BHATIA,4118,GIWPLNA-25,14,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,04:10:10,2023-08-07,Aug,4,10,10,4.19
GJ,BHATIA,4121,AESCC-06,2,E-53,70:1,70,1,Generator overtemperature:Stator,15,21:10:31,2023-08-07,Aug,21,10,31,21.25
GJ,BHATIA,4121,AESCC-20,7,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,12,04:58:45,2023-08-07,Aug,4,58,45,5.09
GJ,BHATIA,4122,AESGN-08,1,E-53,301:81,301,81,Feeding control bus error (Bus-Off):I/O -board control cabinet,1,00:11:11,2023-08-07,Aug,0,11,11,0.21
GJ,BHATIA,4134,GICWLNA-12,3,E-53,90:302,90,302,Prot. Circuit-breaker tripped:Mains filter inverter 2,1,00:05:23,2023-08-07,Aug,0,5,23,0.15
GJ,BHATIA,4134,GICWLNA-13,4,E-53,62:2,62,2,Feeding fault:Power to high,1,03:21:52,2023-08-07,Aug,3,21,52,3.49
GJ,BHATIA,4134,GICWLNA-15,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,03:38:42,2023-08-07,Aug,3,38,42,3.75
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,3,09:10:27,2023-08-07,Aug,9,10,27,9.24
GJ,BHATIA,4134,GICWLNA-23,10,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,08:28:39,2023-08-07,Aug,8,28,39,8.57
GJ,BHATIA,4142,AESJP-38,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:34,2023-08-07,Aug,2,30,34,2.59
GJ,BHATIA,4142,AESJP-38,4,E-53,62:103,62,103,Feeding fault:To low power inverter 3,3,03:21:03,2023-08-07,Aug,3,21,3,3.36
GJ,BHATIA,4162,GAELKRG-02,2,E-48,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:21,2023-08-07,Aug,0,0,21,0.06
GJ,BHATIA,4162,GAELKRG-02,2,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,00:36:45,2023-08-07,Aug,0,36,45,0.72
GJ,BHATIA,4162,GGLKRG-01,8,E-48,46:101,46,101,Fault capacitor test:Blade A,1,03:02:14,2023-08-07,Aug,3,2,14,3.07
GJ,BHATIA,4162,GGLKRG-02,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:06:21,2023-08-07,Aug,1,6,21,1.16
GJ,BHATIA,4162,GGLKRG-05,6,E-48,67:202,67,202,Overtemperature:Heatsink L2 inverter 2,1,08:41:36,2023-08-07,Aug,8,41,36,8.78
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,42:206,42,206,Pitch control error:Angle monitoring 56° blade B,1,03:04:53,2023-08-07,Aug,3,4,53,3.21
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,25:203,25,203,Fault yaw inverter:Overcurrent V system 2,1,00:29:42,2023-08-07,Aug,0,29,42,0.6
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:55:39,2023-08-07,Aug,0,55,39,1.02
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,1,00:02:07,2023-08-07,Aug,0,2,7,0.05
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,62:2,62,2,Feeding fault:Power to high,6,00:27:49,2023-08-07,Aug,0,27,49,0.59
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,70:1,70,1,Generator overtemperature:Stator,1,00:40:35,2023-08-07,Aug,0,40,35,0.76
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,70:2,70,2,Generator overtemperature:Rotor,1,08:35:38,2023-08-07,Aug,8,35,38,8.69
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,307:12,307,12,Data bus error blade control (timeout):Angle encoder blade C,1,00:18:52,2023-08-07,Aug,0,18,52,0.44
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,43:0,43,0,Main security circuit fault:Unknown,2,01:53:31,2023-08-07,Aug,1,53,31,1.97
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:00:07,2023-08-07,Aug,1,0,7,1.02
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:59:44,2023-08-07,Aug,0,59,44,1.11
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,02:42:47,2023-08-07,Aug,2,42,47,2.83
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,00:08:01,2023-08-07,Aug,0,8,1,0.14
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:02:16,2023-08-07,Aug,1,2,16,1.08
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:01:02,2023-08-07,Aug,1,1,2,1.02
GJ,BHATIA,4164,GIWPLKP-18,31,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:01:57,2023-08-07,Aug,1,1,57,1.17
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:02:50,2023-08-07,Aug,0,2,50,0.17
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:801,62,801,Feeding fault:Current measurement inverter 1,2,08:58:44,2023-08-07,Aug,8,58,44,9.09
GJ,BHATIA,4164,GIWPLKP-22,35,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:54:33,2023-08-07,Aug,4,54,33,4.99
GJ,BHATIA,4164,NSMKRG-01,10,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,01:25:17,2023-08-07,Aug,1,25,17,1.46
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:25:55,2023-08-07,Aug,1,25,55,1.57
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:04:37,2023-08-07,Aug,0,4,37,0.17
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,03:37:04,2023-08-07,Aug,3,37,4,3.63
GJ,BHATIA,4164,SILKRG-01,3,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:06:22,2023-08-07,Aug,0,6,22,0.16
GJ,BHATIA,4164,SILKRG-01,3,E-48,62:1,62,1,Feeding fault:Power to low,2,06:33:55,2023-08-07,Aug,6,33,55,6.7
GJ,BHATIA,4167,AESVG-46,2,E-53,72:302,72,302,Air gap monitoring:Sensor 2 blade C,1,10:02:20,2023-08-07,Aug,10,2,20,10.09
GJ,BHATIA,4167,AESVG-47,3,E-53,42:107,42,107,Pitch control error:Angle error blade A,2,00:53:21,2023-08-07,Aug,0,53,21,0.94
GJ,BHATIA,4167,AESVG-48,4,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,2,11:21:41,2023-08-07,Aug,11,21,41,11.46
GJ,BHATIA,4167,AESVG-48,4,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:44:53,2023-08-07,Aug,0,44,53,0.88
GJ,BHATIA,4167,AESVG-48,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:55:05,2023-08-07,Aug,2,55,5,2.93
GJ,BHATIA,4167,AESVG-48,4,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:19:36,2023-08-07,Aug,3,19,36,3.42
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,5,17:16:59,2023-08-07,Aug,17,16,59,17.43
GJ,BHATIA,4168,GICWLNA-24,2,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,04:12:44,2023-08-07,Aug,4,12,44,4.32
GJ,BHATIA,4169,AESVG-32,3,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:11,2023-08-07,Aug,0,0,11,0.03
GJ,BHATIA,4169,AESVG-32,3,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,9,15:58:19,2023-08-07,Aug,15,58,19,16.02
GJ,BHATIA,4169,AESVG-32,3,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:00:53,2023-08-07,Aug,0,0,53,0.15
GJ,BHATIA,4169,AESVG-33,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:59:09,2023-08-07,Aug,0,59,9,1.01
GJ,BHATIA,4169,AESVG-33,2,E-53,73:2,73,2,Torque monitoring:Peak load,5,20:56:50,2023-08-07,Aug,20,56,50,21.07
GJ,BHATIA,4169,AESVG-34,1,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,23,13:35:33,2023-08-07,Aug,13,35,33,13.68
GJ,BHATIA,4169,AESVG-34,1,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),3,03:50:17,2023-08-07,Aug,3,50,17,3.88
GJ,BHATIA,4170,AESLM-36,2,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,8,08:13:11,2023-08-07,Aug,8,13,11,8.25
GJ,BHATIA,4170,AESLM-36,2,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:26:14,2023-08-07,Aug,1,26,14,1.47
GJ,KUTCH,4152,VISHWKC-01,33,E-53,70:1,70,1,Generator overtemperature:Stator,13,13:23:14,2023-08-07,Aug,13,23,14,13.42
GJ,KUTCH,4152,VISHWKC-03,35,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:20:30,2023-08-07,Aug,1,20,30,1.42
GJ,KUTCH,4152,VISHWKC-06,28,E-53,61:0,61,0,Mains breakdown:Unknown,1,07:31:13,2023-08-07,Aug,7,31,13,7.55
GJ,KUTCH,4152,VISHWKC-07,27,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:03,2023-08-07,Aug,7,32,3,7.54
GJ,KUTCH,4152,VISHWKC-08,26,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:15:01,2023-08-07,Aug,0,15,1,0.25
GJ,KUTCH,4152,VISHWKC-14,2,E-53,62:2,62,2,Feeding fault:Power to high,1,03:19:24,2023-08-07,Aug,3,19,24,3.38
GJ,KUTCH,4152,VISHWKC-14,2,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,03:01:04,2023-08-07,Aug,3,1,4,3.03
GJ,KUTCH,4152,VISHWKC-16,4,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),3,06:23:24,2023-08-07,Aug,6,23,24,6.45
GJ,KUTCH,4152,VISHWKC-20,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,5,06:20:54,2023-08-07,Aug,6,20,54,6.48
GJ,KUTCH,4152,VISHWKC-21,9,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,03:25:21,2023-08-07,Aug,3,25,21,3.47
GJ,KUTCH,4152,VISHWKC-22,10,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:03,2023-08-07,Aug,7,32,3,7.54
GJ,KUTCH,4152,VISHWKC-23,37,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:39,2023-08-07,Aug,7,32,39,7.64
GJ,KUTCH,4152,VISHWKC-25,39,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:00:33,2023-08-07,Aug,1,0,33,1.09
GJ,KUTCH,4152,VISHWKC-26,40,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,06:24:23,2023-08-07,Aug,6,24,23,6.46
GJ,KUTCH,4152,VISHWKC-27,46,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:21:41,2023-08-07,Aug,0,21,41,0.46
GJ,KUTCH,4152,VISHWKC-28,45,E-53,25:107,25,107,Fault yaw inverter:Overvoltage DC-link system 1,1,04:44:53,2023-08-07,Aug,4,44,53,4.88
GJ,KUTCH,4152,VISHWKC-28,45,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,02:44:34,2023-08-07,Aug,2,44,34,2.83
GJ,KUTCH,4152,VISHWKC-29,44,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:31:06,2023-08-07,Aug,3,31,6,3.53
GJ,KUTCH,4152,VISHWKC-29,44,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:04,2023-08-07,Aug,7,32,4,7.54
GJ,KUTCH,4152,VISHWKC-31,42,E-53,25:107,25,107,Fault yaw inverter:Overvoltage DC-link system 1,1,00:06:56,2023-08-07,Aug,0,6,56,0.26
GJ,KUTCH,4152,VISHWKC-31,42,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,11,05:58:16,2023-08-07,Aug,5,58,16,6.01
GJ,KUTCH,4152,VISHWKC-33,48,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:38,2023-08-07,Aug,7,32,38,7.64
GJ,KUTCH,4152,VISHWKC-34,41,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:31:17,2023-08-07,Aug,7,31,17,7.56
GJ,KUTCH,4152,VISHWKC-35,49,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:38,2023-08-07,Aug,7,32,38,7.64
GJ,KUTCH,4152,VISHWKC-36,50,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),5,07:34:03,2023-08-07,Aug,7,34,3,7.58
GJ,KUTCH,4152,VISHWKC-37,51,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:05:27,2023-08-07,Aug,3,5,27,3.16
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,05:54:53,2023-08-07,Aug,5,54,53,6.05
GJ,KUTCH,4152,VISHWKC-38,52,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,1,00:06:48,2023-08-07,Aug,0,6,48,0.23
GJ,KUTCH,4152,VISHWKC-39,25,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:41:51,2023-08-07,Aug,1,41,51,1.82
GJ,KUTCH,4152,VISHWKC-39,25,E-53,61:0,61,0,Mains breakdown:Unknown,1,01:45:48,2023-08-07,Aug,1,45,48,1.88
GJ,KUTCH,4152,VISHWKC-39,25,E-53,62:2,62,2,Feeding fault:Power to high,1,03:49:38,2023-08-07,Aug,3,49,38,3.92
GJ,KUTCH,4152,VISHWKC-40,24,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:38:41,2023-08-07,Aug,3,38,41,3.75
GJ,KUTCH,4152,VISHWKC-41,23,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:04,2023-08-07,Aug,7,32,4,7.54
GJ,KUTCH,4152,VISHWKC-48,18,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,1,00:03:05,2023-08-07,Aug,0,3,5,0.06
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,07:32:04,2023-08-07,Aug,7,32,4,7.54
GJ,KUTCH,4152,VISHWKC-60,15,E-53,80:20,80,20,Excitation error:Charging error,1,00:05:27,2023-08-07,Aug,0,5,27,0.16
GJ,KUTCH,4152,VISHWKC-79,60,E-53,62:2,62,2,Feeding fault:Power to high,3,05:15:46,2023-08-07,Aug,5,15,46,5.38
GJ,KUTCH,4152,VISHWKC-80,59,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:39,2023-08-07,Aug,7,32,39,7.64
GJ,KUTCH,4190,VISHWKC-42,1,E-53,61:0,61,0,Mains breakdown:Unknown,2,01:12:48,2023-08-07,Aug,1,12,48,1.33
GJ,KUTCH,4190,VISHWKC-43,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:33:57,2023-08-07,Aug,7,33,57,7.71
GJ,KUTCH,4190,VISHWKC-44,4,E-53,61:0,61,0,Mains breakdown:Unknown,2,01:14:46,2023-08-07,Aug,1,14,46,1.36
GJ,KUTCH,4190,VISHWKC-44,4,E-53,62:2,62,2,Feeding fault:Power to high,1,01:32:23,2023-08-07,Aug,1,32,23,1.6
GJ,KUTCH,4190,VISHWKC-45,5,E-53,61:0,61,0,Mains breakdown:Unknown,2,01:13:45,2023-08-07,Aug,1,13,45,1.34
GJ,KUTCH,4190,VISHWKC-46,6,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:31:18,2023-08-07,Aug,7,31,18,7.57
GJ,KUTCH,4190,VISHWKC-49,3,E-53,61:0,61,0,Mains breakdown:Unknown,2,01:13:42,2023-08-07,Aug,1,13,42,1.33
GJ,KUTCH,4190,VISHWKC-49,3,E-53,90:303,90,303,Prot. Circuit-breaker tripped:Mains filter inverter 3,1,00:01:06,2023-08-07,Aug,0,1,6,0.03
GJ,KUTCH,4190,VISHWKC-50,8,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:03:49,2023-08-07,Aug,3,3,49,3.19
GJ,KUTCH,4190,VISHWKC-51,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:39:28,2023-08-07,Aug,7,39,28,7.73
GJ,KUTCH,4190,VISHWKC-53,7,E-53,62:1,62,1,Feeding fault:Power to low,16,00:07:02,2023-08-07,Aug,0,7,2,0.12
GJ,KUTCH,4190,VISHWKC-64,10,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:27:45,2023-08-07,Aug,0,27,45,0.57
GJ,KUTCH,4190,VISHWKC-64,10,E-53,72:202,72,202,Air gap monitoring:Sensor 2 blade B,1,00:04:17,2023-08-07,Aug,0,4,17,0.11
GJ,KUTCH,4190,VISHWKC-65,11,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:17:47,2023-08-07,Aug,0,17,47,0.41
GJ,KUTCH,4190,VISHWKC-65,11,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,00:00:49,2023-08-07,Aug,0,0,49,0.14
GJ,KUTCH,4190,VISHWKC-66,12,E-53,61:0,61,0,Mains breakdown:Unknown,3,03:02:23,2023-08-07,Aug,3,2,23,3.1
GJ,KUTCH,4190,VISHWKC-68,14,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:24:17,2023-08-07,Aug,0,24,17,0.45
GJ,KUTCH,4190,VISHWKC-68,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,06:18:27,2023-08-07,Aug,6,18,27,6.38
GJ,KUTCH,4190,VISHWKC-68,14,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,3,00:18:14,2023-08-07,Aug,0,18,14,0.34
GJ,KUTCH,4190,VISHWKC-68,14,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:38:41,2023-08-07,Aug,0,38,41,0.75
GJ,KUTCH,4190,VISHWKC-69,15,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:27:39,2023-08-07,Aug,0,27,39,0.56
GJ,KUTCH,4190,VISHWKC-76,9,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:27:46,2023-08-07,Aug,0,27,46,0.58
GJ,KUTCH,4190,VISHWKC-76,9,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:45:11,2023-08-07,Aug,0,45,11,0.78
GJ,KUTCH,4190,VISHWKC-81,23,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:32:44,2023-08-07,Aug,7,32,44,7.66
GJ,KUTCH,4190,VISHWKC-81,23,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:39:23,2023-08-07,Aug,2,39,23,2.71
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,15,19:25:13,2023-08-07,Aug,19,25,13,19.45
GJ,KUTCH,4190,VISHWKC-82,22,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,01:01:33,2023-08-07,Aug,1,1,33,1.11
GJ,LALPUR,4138,AIPLLP-01,18,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:58:34,2023-08-07,Aug,2,58,34,3.06
GJ,LALPUR,4138,AIPLLP-01,18,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,05:40:14,2023-08-07,Aug,5,40,14,5.71
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,304:17,304,17,Turbine control bus error (Timeout):Blade A,2,00:47:26,2023-08-07,Aug,0,47,26,0.86
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:36:55,2023-08-07,Aug,0,36,55,0.75
GJ,LALPUR,4138,CEPCOLP-05,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:26,2023-08-07,Aug,0,0,26,0.07
GJ,LALPUR,4138,CEPCOLP-06,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:26,2023-08-07,Aug,0,0,26,0.07
GJ,LALPUR,4138,CEPCOLP-07,7,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,01:51:19,2023-08-07,Aug,1,51,19,1.9
GJ,LALPUR,4138,LWELLP-45,19,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:26,2023-08-07,Aug,0,0,26,0.07
GJ,LALPUR,4138,LWELLP-46,20,E-53,62:301,62,301,Feeding fault:Mains contactor inverter 1 off,6,00:00:54,2023-08-07,Aug,0,0,54,0.15
GJ,LALPUR,4138,VISHWLP-31,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,07:09:29,2023-08-07,Aug,7,9,29,7.23
GJ,LALPUR,4140,TORNTLP-05,7,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,5,05:55:32,2023-08-07,Aug,5,55,32,6.01
GJ,LALPUR,4140,TORNTLP-06,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:56:53,2023-08-07,Aug,0,56,53,1.08
GJ,LALPUR,4140,TORNTLP-10,2,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,06:52:15,2023-08-07,Aug,6,52,15,6.91
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,4,05:35:36,2023-08-07,Aug,5,35,36,5.68
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,02:46:59,2023-08-07,Aug,2,46,59,2.93
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,05:09:35,2023-08-07,Aug,5,9,35,5.25
GJ,LALPUR,4141,LWELLP-16,17,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:26,2023-08-07,Aug,0,0,26,0.07
GJ,LALPUR,4141,LWELLP-18,12,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:45:46,2023-08-07,Aug,1,45,46,1.88
GJ,LALPUR,4141,LWELLP-18,12,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:00:50,2023-08-07,Aug,0,0,50,0.14
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:36:04,2023-08-07,Aug,0,36,4,0.61
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,05:44:29,2023-08-07,Aug,5,44,29,5.81
GJ,LALPUR,4141,VISHWLP-14,6,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,01:12:11,2023-08-07,Aug,1,12,11,1.23
GJ,LALPUR,4145,TADASLP-81,14,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:20,2023-08-07,Aug,0,0,20,0.06
GJ,LALPUR,4145,VISHWLP-21,1,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,04:30:50,2023-08-07,Aug,4,30,50,4.64
GJ,LALPUR,4145,VISHWLP-35,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:20:37,2023-08-07,Aug,1,20,37,1.44
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:53:35,2023-08-07,Aug,0,53,35,0.98
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:00:56,2023-08-07,Aug,0,0,56,0.16
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,20,07:36:35,2023-08-07,Aug,7,36,35,7.7
GJ,LALPUR,4146,TORNTLP-28,9,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:10:49,2023-08-07,Aug,0,10,49,0.3
GJ,LALPUR,4147,TORNTLP-16,7,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,05:39:25,2023-08-07,Aug,5,39,25,5.72
GJ,LALPUR,4147,TORNTLP-31,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),3,04:15:17,2023-08-07,Aug,4,15,17,4.3
GJ,LALPUR,4165,TORNTLP-32,2,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:50,2023-08-07,Aug,0,0,50,0.14
GJ,LALPUR,4165,TORNTLP-34,3,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:01:05,2023-08-07,Aug,0,1,5,0.03
GJ,LALPUR,4165,TORNTLP-35,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:15,2023-08-07,Aug,0,0,15,0.04
GJ,LALPUR,4166,TORNTLP-37,14,E-53,70:1,70,1,Generator overtemperature:Stator,3,04:22:24,2023-08-07,Aug,4,22,24,4.43
GJ,LALPUR,4166,TORNTLP-52,18,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:24,2023-08-07,Aug,0,0,24,0.07
GJ,LALPUR,4166,TORNTLP-53,19,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:25,2023-08-07,Aug,0,0,25,0.07
GJ,LALPUR,4166,TORNTLP-55,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:32:58,2023-08-07,Aug,4,32,58,4.69
GJ,LALPUR,4166,TORNTLP-56,26,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,01:58:01,2023-08-07,Aug,1,58,1,1.97
GJ,LALPUR,4166,TORNTLP-56,26,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,01:06:06,2023-08-07,Aug,1,6,6,1.12
GJ,LALPUR,4166,TORNTLP-56,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:49:04,2023-08-07,Aug,3,49,4,3.83
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,13,08:54:32,2023-08-07,Aug,8,54,32,8.99
GJ,LALPUR,4166,TORNTLP-57,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:02:13,2023-08-07,Aug,0,2,13,0.07
GJ,LALPUR,4166,TORNTLP-59,24,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:22:37,2023-08-07,Aug,3,22,37,3.47
GJ,LALPUR,4166,TORNTLP-61,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:51:58,2023-08-07,Aug,6,51,58,7.01
GJ,LALPUR,4174,LWELLP-39,12,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:45:18,2023-08-07,Aug,2,45,18,2.8
GJ,LALPUR,4174,LWELLP-39,12,E-53,62:2,62,2,Feeding fault:Power to high,1,05:14:07,2023-08-07,Aug,5,14,7,5.25
GJ,LALPUR,4174,LWELLP-40,11,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,06:27:20,2023-08-07,Aug,6,27,20,6.51
GJ,LALPUR,4174,TADASLP-33,6,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,6,02:47:16,2023-08-07,Aug,2,47,16,2.83
GJ,LALPUR,4175,LWELLP-63,24,E-53,25:237,25,237,Fault yaw inverter:Difference phase current system 2,1,00:36:38,2023-08-07,Aug,0,36,38,0.71
GJ,LALPUR,4175,LWELLP-63,24,E-53,70:1,70,1,Generator overtemperature:Stator,2,09:33:27,2023-08-07,Aug,9,33,27,9.62
GJ,LALPUR,4175,TADALP-126,28,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,5,03:09:16,2023-08-07,Aug,3,9,16,3.19
GJ,LALPUR,4175,TADASLP-07,15,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,09:56:09,2023-08-07,Aug,9,56,9,9.96
GJ,LALPUR,4175,TADASLP-11,1,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,09:00:43,2023-08-07,Aug,9,0,43,9.12
GJ,LALPUR,4175,TADASLP-11,1,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,10:44:36,2023-08-07,Aug,10,44,36,10.83
GJ,LALPUR,4175,TADASLP-63,23,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),7,18:24:50,2023-08-07,Aug,18,24,50,18.54
GJ,LALPUR,4180,LWELLP-14,31,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:34:50,2023-08-07,Aug,0,34,50,0.71
GJ,LALPUR,4180,LWELLP-14,31,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:39:09,2023-08-07,Aug,0,39,9,0.68
GJ,LALPUR,4180,LWELLP-65,32,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,13,20:31:15,2023-08-07,Aug,20,31,15,20.56
GJ,LALPUR,4180,LWELLP-68,35,E-53,62:2,62,2,Feeding fault:Power to high,5,01:55:27,2023-08-07,Aug,1,55,27,1.99
GJ,LALPUR,4180,MEHLP-01,40,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,3,02:44:34,2023-08-07,Aug,2,44,34,2.83
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:56:57,2023-08-07,Aug,1,56,57,2.09
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:00:02,2023-08-07,Aug,1,0,2,1.01
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:24:55,2023-08-07,Aug,4,24,55,4.55
GJ,LALPUR,4180,RYLILP-01,41,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:53:02,2023-08-07,Aug,3,53,2,3.89
GJ,LALPUR,4180,TADASLP-46,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:13:24,2023-08-07,Aug,1,13,24,1.28
GJ,LALPUR,4180,TADASLP-94,39,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,1,04:21:22,2023-08-07,Aug,4,21,22,4.41
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:47:33,2023-08-07,Aug,0,47,33,0.88
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,11,15:54:45,2023-08-07,Aug,15,54,45,16.02
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,3,02:34:55,2023-08-07,Aug,2,34,55,2.72
GJ,LALPUR,4187,ILFSLP-13,10,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:26,2023-08-07,Aug,0,0,26,0.07
GJ,LALPUR,4187,ILFSLP-13,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:46,2023-08-07,Aug,5,8,46,5.26
GJ,LALPUR,4187,VISHWLP-24,2,E-53,25:201,25,201,Fault yaw inverter:Cross short circuit system 2,4,07:51:08,2023-08-07,Aug,7,51,8,7.87
GJ,LALPUR,4197,APILP-01,16,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:32,2023-08-07,Aug,0,0,32,0.09
GJ,LALPUR,4197,APILP-01,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:11:13,2023-08-07,Aug,1,11,13,1.22
GJ,LALPUR,4197,CATFLP-01,15,E-53,62:103,62,103,Feeding fault:To low power inverter 3,13,07:09:05,2023-08-07,Aug,7,9,5,7.16
GJ,LALPUR,4197,TADASLP-45,5,E-53,73:2,73,2,Torque monitoring:Peak load,1,05:26:15,2023-08-07,Aug,5,26,15,5.48
GJ,LALPUR,4198,LWELLP-01,29,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,03:13:42,2023-08-07,Aug,3,13,42,3.33
GJ,LALPUR,4198,LWELLP-01,29,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:09:51,2023-08-07,Aug,0,9,51,0.29
GJ,LALPUR,4198,LWELLP-01,29,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:48:42,2023-08-07,Aug,0,48,42,0.92
GJ,LALPUR,4198,LWELLP-02,30,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,LWELLP-03,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,LWELLP-04,32,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,LWELLP-05,33,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,LWELLP-06,34,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:01:08,2023-08-07,Aug,1,1,8,1.04
GJ,LALPUR,4198,LWELLP-07,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,LWELLP-08,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,LWELLP-09,37,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:12:25,2023-08-07,Aug,1,12,25,1.27
GJ,LALPUR,4198,LWELLP-09,37,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,LWELLP-12,5,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:23:44,2023-08-07,Aug,0,23,44,0.51
GJ,LALPUR,4198,LWELLP-12,5,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:06,2023-08-07,Aug,0,0,6,0.02
GJ,LALPUR,4198,LWELLP-12,5,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,6,08:33:59,2023-08-07,Aug,8,33,59,8.71
GJ,LALPUR,4198,LWELLP-21,16,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,5,02:17:46,2023-08-07,Aug,2,17,46,2.41
GJ,LALPUR,4198,LWELLP-25,8,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,05:10:09,2023-08-07,Aug,5,10,9,5.19
GJ,LALPUR,4198,LWELLP-34,20,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,01:32:52,2023-08-07,Aug,1,32,52,1.68
GJ,LALPUR,4198,TADASLP-55,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:26:52,2023-08-07,Aug,4,26,52,4.58
GJ,LALPUR,4198,TADASLP-56,24,E-53,70:1,70,1,Generator overtemperature:Stator,5,02:08:17,2023-08-07,Aug,2,8,17,2.18
GJ,LALPUR,4198,TADASLP-58,26,E-53,49:220,49,220,Fault blade load control:Underflow measurement blade B,1,00:02:34,2023-08-07,Aug,0,2,34,0.13
GJ,LALPUR,4198,TADASLP-58,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:26:50,2023-08-07,Aug,4,26,50,4.57
GJ,LALPUR,4198,TADASLP-59,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:26:51,2023-08-07,Aug,4,26,51,4.58
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,8,06:48:46,2023-08-07,Aug,6,48,46,6.93
GJ,LALPUR,4198,TADSLP-107,41,E-53,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,00:01:11,2023-08-07,Aug,0,1,11,0.05
GJ,LALPUR,4198,TADSLP-107,41,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,01:16:47,2023-08-07,Aug,1,16,47,1.4
GJ,LALPUR,4198,VAAYULP-04,4,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,01:43:43,2023-08-07,Aug,1,43,43,1.84
GJ,LALPUR,4198,VISHWLP-49,40,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,05:13:21,2023-08-07,Aug,5,13,21,5.28
GJ,LALPUR,4198,VISHWLP-49,40,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,10,02:47:38,2023-08-07,Aug,2,47,38,2.89
GJ,LALPUR,4224,CEPCOLP-08 ,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:09:14,2023-08-07,Aug,5,9,14,5.19
GJ,LALPUR,4224,CEPCOLP-09 ,7,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:09:12,2023-08-07,Aug,5,9,12,5.18
GJ,LALPUR,4224,CEPCOLP-10 ,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:10:11,2023-08-07,Aug,5,10,11,5.2
GJ,LALPUR,4224,CEPCOLP-11 ,8,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,06:34:39,2023-08-07,Aug,6,34,39,6.68
GJ,LALPUR,4224,CEPCOLP-11 ,8,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:09:55,2023-08-07,Aug,5,9,55,5.3
GJ,LALPUR,4224,CEPCOLP-12 ,21,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:08:44,2023-08-07,Aug,5,8,44,5.26
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:47:17,2023-08-07,Aug,2,47,17,2.83
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,05:16:56,2023-08-07,Aug,5,16,56,5.42
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:44,2023-08-07,Aug,5,8,44,5.26
GJ,LALPUR,4224,CEPCOLP-16 ,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:19,2023-08-07,Aug,5,8,19,5.19
GJ,LALPUR,4224,GALLP-01 ,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:02,2023-08-07,Aug,5,8,2,5.14
GJ,LALPUR,4224,GGLLP-01 ,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:19,2023-08-07,Aug,5,8,19,5.19
GJ,LALPUR,4224,GGLLP-03 ,35,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,11,03:10:41,2023-08-07,Aug,3,10,41,3.28
GJ,LALPUR,4224,GGLLP-04,30,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:09:08,2023-08-07,Aug,5,9,8,5.17
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:02:26,2023-08-07,Aug,0,2,26,0.11
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,04:20:05,2023-08-07,Aug,4,20,5,4.35
GJ,LALPUR,4224,LWELLP-59 ,38,E-53,62:43,62,43,Feeding fault:Earth contact,1,05:08:20,2023-08-07,Aug,5,8,20,5.19
GJ,LALPUR,4224,LWELLP-60 ,37,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:20,2023-08-07,Aug,5,8,20,5.19
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,62:43,62,43,Feeding fault:Earth contact,1,05:08:18,2023-08-07,Aug,5,8,18,5.18
GJ,LALPUR,4224,MDMLP-02 ,47,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:08:18,2023-08-07,Aug,5,8,18,5.18
GJ,LALPUR,4224,MPPLLP-03 ,46,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:08:18,2023-08-07,Aug,5,8,18,5.18
GJ,LALPUR,4224,NIEXLP-01 ,44,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:18,2023-08-07,Aug,5,8,18,5.18
GJ,LALPUR,4224,SDMLLP-01 ,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:16,2023-08-07,Aug,5,8,16,5.18
GJ,LALPUR,4224,SDMLLP-02 ,5,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:09:41,2023-08-07,Aug,5,9,41,5.26
GJ,LALPUR,4224,TADASLP-03 ,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:09:43,2023-08-07,Aug,5,9,43,5.27
GJ,LALPUR,4224,TADASLP-100 ,18,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:10:02,2023-08-07,Aug,5,10,2,5.17
GJ,LALPUR,4224,TADASLP-101 ,17,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:02:27,2023-08-07,Aug,0,2,27,0.11
GJ,LALPUR,4224,TADASLP-105 ,20,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:09:17,2023-08-07,Aug,5,9,17,5.2
GJ,LALPUR,4224,TADASLP-109 ,4,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,03:39:40,2023-08-07,Aug,3,39,40,3.76
GJ,LALPUR,4224,TADASLP-110 ,13,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,08:30:51,2023-08-07,Aug,8,30,51,8.64
GJ,LALPUR,4224,TADASLP-110 ,13,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:09:29,2023-08-07,Aug,5,9,29,5.23
GJ,LALPUR,4224,TADASLP-111 ,14,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:07:41,2023-08-07,Aug,5,7,41,5.23
GJ,LALPUR,4224,TADASLP-114 ,40,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:01:02,2023-08-07,Aug,1,1,2,1.02
GJ,LALPUR,4224,TADASLP-114 ,40,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:19,2023-08-07,Aug,5,8,19,5.19
GJ,LALPUR,4224,TADASLP-124 ,42,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:18,2023-08-07,Aug,5,8,18,5.18
GJ,LALPUR,4224,TADASLP-84 ,11,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:09:29,2023-08-07,Aug,5,9,29,5.23
GJ,LALPUR,4224,TADASLP-97 ,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:30:21,2023-08-07,Aug,4,30,21,4.56
GJ,LALPUR,4225,DRGLP-01 ,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:55,2023-08-07,Aug,0,56,55,1.09
GJ,LALPUR,4225,GGILP-01 ,31,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,12,12:32:29,2023-08-07,Aug,12,32,29,12.61
GJ,LALPUR,4225,GGILP-01 ,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:59,2023-08-07,Aug,0,56,59,1.1
GJ,LALPUR,4225,GNSLP-01 ,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:41,2023-08-07,Aug,0,56,41,1.05
GJ,LALPUR,4225,ILFSLP-01 ,11,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:59:04,2023-08-07,Aug,0,59,4,0.99
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,304:84,304,84,Turbine control bus error (Timeout):I/O-board 2 nacelle,3,05:45:46,2023-08-07,Aug,5,45,46,5.88
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:04,2023-08-07,Aug,0,42,4,0.71
GJ,LALPUR,4225,ILFSLP-04 ,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:19,2023-08-07,Aug,0,54,19,0.95
GJ,LALPUR,4225,ILFSLP-05 ,18,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,4,06:15:52,2023-08-07,Aug,6,15,52,6.39
GJ,LALPUR,4225,ILFSLP-09 ,24,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:48:41,2023-08-07,Aug,5,48,41,5.91
GJ,LALPUR,4225,LWELLP-53 ,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:32,2023-08-07,Aug,0,54,32,0.99
GJ,LALPUR,4225,LWELLP-54 ,16,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,10:30:34,2023-08-07,Aug,10,30,34,10.59
GJ,LALPUR,4225,LWELLP-54 ,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:55:03,2023-08-07,Aug,0,55,3,0.92
GJ,LALPUR,4225,LWELLP-55 ,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:14,2023-08-07,Aug,0,56,14,0.97
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,02:28:33,2023-08-07,Aug,2,28,33,2.56
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:207,42,207,Pitch control error:Angle error blade B,5,10:18:38,2023-08-07,Aug,10,18,38,10.41
GJ,LALPUR,4225,LWELLP-57 ,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:55:02,2023-08-07,Aug,0,55,2,0.92
GJ,LALPUR,4225,LWELLP-57 ,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:06:20,2023-08-07,Aug,1,6,20,1.16
GJ,LALPUR,4225,LWELLP-58 ,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:55:50,2023-08-07,Aug,0,55,50,1.06
GJ,LALPUR,4225,LWELLP-58 ,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:05:36,2023-08-07,Aug,1,5,36,1.18
GJ,LALPUR,4225,MRLLP-02 ,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:02,2023-08-07,Aug,0,56,2,0.94
GJ,LALPUR,4225,RSSLP-01 ,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:52,2023-08-07,Aug,0,56,52,1.08
GJ,LALPUR,4225,SHEMLP-01 ,34,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,1,00:03:46,2023-08-07,Aug,0,3,46,0.18
GJ,LALPUR,4225,TADASLP-01 ,2,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,1,00:01:12,2023-08-07,Aug,0,1,12,0.05
GJ,LALPUR,4225,TADASLP-01 ,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:33,2023-08-07,Aug,5,8,33,5.22
GJ,LALPUR,4225,TADASLP-02 ,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:09:19,2023-08-07,Aug,5,9,19,5.2
GJ,LALPUR,4225,TADASLP-122 ,9,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:05:01,2023-08-07,Aug,1,5,1,1.09
GJ,LALPUR,4225,TADASLP-122 ,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:48,2023-08-07,Aug,0,54,48,1.03
GJ,LALPUR,4225,TADASLP-123 ,21,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,04:34:04,2023-08-07,Aug,4,34,4,4.58
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,307:15,307,15,Data bus error blade control (timeout):Blade load control C,1,04:12:48,2023-08-07,Aug,4,12,48,4.33
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,06:44:02,2023-08-07,Aug,6,44,2,6.74
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:04:57,2023-08-07,Aug,1,4,57,1.23
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:55:03,2023-08-07,Aug,0,55,3,0.92
GJ,LALPUR,4225,TADASLP-64 ,28,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:57,2023-08-07,Aug,0,56,57,1.09
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:06:45,2023-08-07,Aug,0,6,45,0.22
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:49,2023-08-07,Aug,0,42,49,0.84
GJ,LALPUR,4225,TADASLP-67 ,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:52,2023-08-07,Aug,0,56,52,1.08
GJ,LALPUR,4225,TADASLP-71 ,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:08:56,2023-08-07,Aug,5,8,56,5.29
GJ,LALPUR,4225,TADASLP-80 ,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:56:04,2023-08-07,Aug,0,56,4,0.94
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:33:02,2023-08-07,Aug,3,33,2,3.56
GJ,LALPUR,4225,TADASLP-92 ,6,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:40:52,2023-08-07,Aug,3,40,52,3.81
GJ,LALPUR,4225,TADASLP-92 ,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:07:34,2023-08-07,Aug,5,7,34,5.21
GJ,LALPUR,4225,TADASLP-92 ,6,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:00:11,2023-08-07,Aug,0,0,11,0.03
GJ,LALPUR,4225,VISHWLP-32 ,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:09:02,2023-08-07,Aug,5,9,2,5.16
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,05:00:05,2023-08-07,Aug,5,0,5,5.01
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,7,03:13:57,2023-08-07,Aug,3,13,57,3.38
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:322,42,322,Pitch control error:Supply power stage blade C,1,00:37:20,2023-08-07,Aug,0,37,20,0.67
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:37:06,2023-08-07,Aug,0,37,6,0.63
GJ,MAHIDAD,4210,CLPMD-03,11,E-53,70:1,70,1,Generator overtemperature:Stator,3,04:11:10,2023-08-07,Aug,4,11,10,4.21
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:08:22,2023-08-07,Aug,5,8,22,5.19
GJ,MAHIDAD,4210,CLPMD-21,24,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,8,03:51:29,2023-08-07,Aug,3,51,29,3.93
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,03:50:14,2023-08-07,Aug,3,50,14,3.87
GJ,MAHIDAD,4211,CLPMD-49,9,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,00:03:05,2023-08-07,Aug,0,3,5,0.06
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,01:57:29,2023-08-07,Aug,1,57,29,2.03
GJ,MAHIDAD,4211,RFSPLMD-01,45,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:31:25,2023-08-07,Aug,0,31,25,0.59
GJ,MAHIDAD,4235,KWEPLMD-02,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,7,08:30:17,2023-08-07,Aug,8,30,17,8.55
GJ,MAHIDAD,4235,KWEPLMD-04,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,09:01:52,2023-08-07,Aug,9,1,52,9.16
GJ,MAHIDAD,4235,KWEPLMD-05,10,E-53,62:2,62,2,Feeding fault:Power to high,1,05:49:02,2023-08-07,Aug,5,49,2,5.82
GJ,MAHIDAD,4242,TORNTMD-74,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,04:27:02,2023-08-07,Aug,4,27,2,4.46
GJ,MAHIDAD,4242,TORNTMD-76,6,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,04:50:34,2023-08-07,Aug,4,50,34,4.93
