State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,MAHIDAD,4246,TORNTMD-81,1,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:02:17,2023-08-07,Aug,1,2,17,1.08
GJ,MAHIDAD,4246,TORNTMD-85,18,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,4,05:30:19,2023-08-07,Aug,5,30,19,5.55
GJ,MAHIDAD,4246,TORNTMD-89,9,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,2,04:40:14,2023-08-07,Aug,4,40,14,4.71
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,7,13:01:52,2023-08-07,Aug,13,1,52,13.16
GJ,SAMANA,2783,SARGAM-04,22,E-53,62:43,62,43,Feeding fault:Earth contact,1,02:42:47,2023-08-07,Aug,2,42,47,2.83
GJ,SAMANA,2783,SIFLUM-01,1,E-53,70:1,70,1,Generator overtemperature:Stator,9,03:35:59,2023-08-07,Aug,3,35,59,3.75
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,04:49:13,2023-08-07,Aug,4,49,13,4.85
GJ,SAMANA,2783,SIFLUM-02,2,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,05:30:20,2023-08-07,Aug,5,30,20,5.56
GJ,SAMANA,2783,SIFLUM-07,7,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:06:06,2023-08-07,Aug,1,6,6,1.12
GJ,SAMANA,2783,VAAYUSM-35,26,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:34:53,2023-08-07,Aug,0,34,53,0.71
GJ,SAMANA,2784,PCTLSM-04,22,E-53,70:1,70,1,Generator overtemperature:Stator,1,00:13:48,2023-08-07,Aug,0,13,48,0.35
GJ,SAMANA,2784,PMLHS-03,2,E-53,62:103,62,103,Feeding fault:To low power inverter 3,1,00:00:37,2023-08-07,Aug,0,0,37,0.1
GJ,SAMANA,2784,PMLHS-05,15,E-53,62:103,62,103,Feeding fault:To low power inverter 3,2,00:32:31,2023-08-07,Aug,0,32,31,0.62
GJ,SAMANA,2784,RSPLDD-09,18,E-53,62:101,62,101,Feeding fault:To low power inverter 1,24,01:51:14,2023-08-07,Aug,1,51,14,1.89
GJ,SAMANA,2784,RSPLDD-09,18,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:06:33,2023-08-07,Aug,0,6,33,0.19
GJ,SAMANA,2785,ATL-01,1,E-53,62:2,62,2,Feeding fault:Power to high,1,08:04:38,2023-08-07,Aug,8,4,38,8.17
GJ,SAMANA,2785,ATL-03,3,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,9,05:12:00,2023-08-07,Aug,5,12,0,5.2
GJ,SAMANA,2785,ATL-03,3,E-53,73:12,73,12,Torque monitoring:Signal to small,7,01:32:17,2023-08-07,Aug,1,32,17,1.58
GJ,SAMANA,2785,ATL-04,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,12:17:36,2023-08-07,Aug,12,17,36,12.38
GJ,SAMANA,2785,ATL-09,9,E-53,70:1,70,1,Generator overtemperature:Stator,2,07:44:20,2023-08-07,Aug,7,44,20,7.79
GJ,SAMANA,2785,GPECL-02,12,E-53,62:601,62,601,Feeding fault:Diff. phase current inverter 1,2,11:56:22,2023-08-07,Aug,11,56,22,11.99
GJ,SAMANA,2785,GPECL-04,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,09:19:34,2023-08-07,Aug,9,19,34,9.41
GJ,SAMANA,3082,GPECL-21,40,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,02:55:50,2023-08-07,Aug,2,55,50,3.06
GJ,SAMANA,3082,GPECL-22,42,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:02:26,2023-08-07,Aug,2,2,26,2.11
GJ,SAMANA,3082,GPECL-24,46,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,07:32:43,2023-08-07,Aug,7,32,43,7.65
GJ,SAMANA,3082,JAOLMA-03,58,E-53,62:102,62,102,Feeding fault:To low power inverter 2,2,00:28:18,2023-08-07,Aug,0,28,18,0.52
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,5,04:25:44,2023-08-07,Aug,4,25,44,4.54
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:59:31,2023-08-07,Aug,0,59,31,1.07
GJ,SAMANA,3085,PCTLSM-02,31,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:34:05,2023-08-07,Aug,0,34,5,0.58
GJ,SAMANA,3085,VAAYUSM-09,32,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,00:34:05,2023-08-07,Aug,0,34,5,0.58
GJ,SAMANA,3085,VAAYUSM-09,32,E-53,62:103,62,103,Feeding fault:To low power inverter 3,9,00:04:50,2023-08-07,Aug,0,4,50,0.21
GJ,SAMANA,3085,VAAYUSM-11,34,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:34:04,2023-08-07,Aug,0,34,4,0.58
GJ,SAMANA,3085,VAAYUSM-17,35,E-53,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,00:34:05,2023-08-07,Aug,0,34,5,0.58
GJ,SAMANA,3086,HZLJV-11,1,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,3,01:54:04,2023-08-07,Aug,1,54,4,1.91
GJ,SAMANA,3086,VAAYUSM-46,33,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,2,04:40:34,2023-08-07,Aug,4,40,34,4.76
GJ,SAMANA,3086,VAAYUSM-47,32,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,1,03:48:23,2023-08-07,Aug,3,48,23,3.86
GJ,SAMANA,3087,RBSLL-04,11,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,00:11:58,2023-08-07,Aug,0,11,58,0.34
GJ,SAMANA,4088,BILVD-01,49,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,04:15:01,2023-08-07,Aug,4,15,1,4.25
GJ,SAMANA,4088,BILVD-02,48,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:00:06,2023-08-07,Aug,1,0,6,1.02
GJ,SAMANA,4088,BILVD-03,47,E-48,62:2,62,2,Feeding fault:Power to high,1,00:57:34,2023-08-07,Aug,0,57,34,1.04
GJ,SAMANA,4088,BILVD-04,46,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:39:55,2023-08-07,Aug,3,39,55,3.8
GJ,SAMANA,4088,BILVD-06,45,E-48,62:2,62,2,Feeding fault:Power to high,1,02:46:46,2023-08-07,Aug,2,46,46,2.89
GJ,SAMANA,4088,CLPSM-31,21,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:28:00,2023-08-07,Aug,1,28,0,1.47
GJ,SAMANA,4088,CLPSM-32,20,E-53,62:2,62,2,Feeding fault:Power to high,1,00:09:22,2023-08-07,Aug,0,9,22,0.21
GJ,SAMANA,4088,CLPSM-33,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,04:36:59,2023-08-07,Aug,4,36,59,4.76
GJ,SAMANA,4088,CLPSM-56,3,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:54:47,2023-08-07,Aug,3,54,47,4.03
GJ,SAMANA,4088,CLPSM-59,6,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,01:43:34,2023-08-07,Aug,1,43,34,1.81
GJ,SAMANA,4088,HZLHM-01,65,E-48,62:102,62,102,Feeding fault:To low power inverter 2,4,00:07:41,2023-08-07,Aug,0,7,41,0.23
GJ,SAMANA,4088,HZLHM-02,63,E-48,46:301,46,301,Fault capacitor test:Blade C,1,06:18:05,2023-08-07,Aug,6,18,5,6.31
GJ,SAMANA,4088,HZLHM-03,62,E-48,62:102,62,102,Feeding fault:To low power inverter 2,1,00:00:48,2023-08-07,Aug,0,0,48,0.13
GJ,SAMANA,4088,HZLHM-03,62,E-48,67:402,67,402,Overtemperature:Heatsink step-up-chopper inv.2,22,08:20:06,2023-08-07,Aug,8,20,6,8.35
GJ,SAMANA,4088,HZLHM-05,61,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:01:47,2023-08-07,Aug,0,1,47,0.15
GJ,SAMANA,4088,HZLHM-06,57,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,00:01:13,2023-08-07,Aug,0,1,13,0.05
GJ,SAMANA,4088,HZLHM-09,60,E-48,62:103,62,103,Feeding fault:To low power inverter 3,7,00:03:11,2023-08-07,Aug,0,3,11,0.08
GJ,SAMANA,4088,HZLHM-09,60,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:07:35,2023-08-07,Aug,0,7,35,0.21
GJ,SAMANA,4088,HZLHM-09,60,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,11:57:03,2023-08-07,Aug,11,57,3,11.96
GJ,SAMANA,4088,MFPLPD-02,27,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:00:47,2023-08-07,Aug,0,0,47,0.13
GJ,SAMANA,4088,PCTLSM-05,43,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),3,02:10:06,2023-08-07,Aug,2,10,6,2.18
GJ,SAMANA,4088,SIFLVD-02,35,E-53,70:2,70,2,Generator overtemperature:Rotor,2,04:40:16,2023-08-07,Aug,4,40,16,4.71
GJ,SAMANA,4088,SIFLVD-05,52,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:55:03,2023-08-07,Aug,3,55,3,3.92
GJ,SAMANA,4107,HZLNR-03,19,E-53,47:13,47,13,Fault security system:Limit switch not reached blade C,1,03:11:55,2023-08-07,Aug,3,11,55,3.34
GJ,SAMANA,4107,HZLNR-07,31,E-53,66:5,66,5,Fault rectifier:Overcurrent phase V2,4,00:20:45,2023-08-07,Aug,0,20,45,0.46
GJ,SAMANA,4107,HZLNR-07,31,E-53,66:6,66,6,Fault rectifier:Overcurrent phase W2,3,00:08:48,2023-08-07,Aug,0,8,48,0.27
GJ,SAMANA,4107,HZLNR-08,24,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:46:10,2023-08-07,Aug,0,46,10,0.79
GJ,SAMANA,4107,TATASP-35,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:44:10,2023-08-07,Aug,0,44,10,0.76
GJ,SAMANA,4108,CLPSM-51,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,02:33:52,2023-08-07,Aug,2,33,52,2.69
GJ,SAMANA,4108,CLPSM-53,11,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,04:38:37,2023-08-07,Aug,4,38,37,4.74
GJ,SAMANA,4108,EWRDPLSM-2,32,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:35:59,2023-08-07,Aug,0,35,59,0.75
GJ,SAMANA,4108,EWRDPLSM-2,32,E-53,70:1,70,1,Generator overtemperature:Stator,3,04:35:47,2023-08-07,Aug,4,35,47,4.71
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:307,42,307,Pitch control error:Angle error blade C,6,05:38:40,2023-08-07,Aug,5,38,40,5.74
GJ,SAMANA,4108,HZLFN-01,39,E-53,62:2,62,2,Feeding fault:Power to high,1,03:05:51,2023-08-07,Aug,3,5,51,3.22
GJ,SAMANA,4108,HZLFN-03,37,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,10:41:50,2023-08-07,Aug,10,41,50,10.82
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:101,62,101,Feeding fault:To low power inverter 1,36,02:43:29,2023-08-07,Aug,2,43,29,2.8
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,1,06:56:45,2023-08-07,Aug,6,56,45,7.06
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:01:59,2023-08-07,Aug,0,1,59,0.18
GJ,SAMANA,4108,HZLSD-02,3,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:14:26,2023-08-07,Aug,2,14,26,2.31
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,00:01:19,2023-08-07,Aug,0,1,19,0.07
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,62:103,62,103,Feeding fault:To low power inverter 3,19,02:45:36,2023-08-07,Aug,2,45,36,2.85
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:04:27,2023-08-07,Aug,0,4,27,0.14
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,13,00:55:59,2023-08-07,Aug,0,55,59,1.08
GJ,SAMANA,4108,SIFLMT-04,44,E-53,70:2,70,2,Generator overtemperature:Rotor,4,05:06:42,2023-08-07,Aug,5,6,42,5.22
GJ,SAMANA,4108,SIFLMT-04,44,E-53,76:1,76,1,Bearing temperature:Overtemp. front bearing,1,00:06:45,2023-08-07,Aug,0,6,45,0.22
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,3,04:06:17,2023-08-07,Aug,4,6,17,4.15
GJ,SAMANA,4108,VAAYUSM-33,45,E-53,62:1,62,1,Feeding fault:Power to low,1,00:00:26,2023-08-07,Aug,0,0,26,0.07
GJ,SAMANA,4108,VAAYUSM-33,45,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:06:54,2023-08-07,Aug,0,6,54,0.25
GJ,SAMANA,4109,HZLMT-04,27,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:50:05,2023-08-07,Aug,0,50,5,0.85
GJ,SAMANA,4109,HZLMT-10,54,E-48,62:101,62,101,Feeding fault:To low power inverter 1,20,04:44:02,2023-08-07,Aug,4,44,2,4.74
GJ,SAMANA,4109,HZLMT-15,40,E-48,70:3,70,3,Generator overtemperature:Stator (measurement),10,08:20:50,2023-08-07,Aug,8,20,50,8.47
GJ,SAMANA,4109,HZLMT-17,34,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,02:40:21,2023-08-07,Aug,2,40,21,2.72
GJ,SAMANA,4109,HZLSD-14,2,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,09:12:49,2023-08-07,Aug,9,12,49,9.34
GJ,SAMANA,4109,HZLSD-16,14,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,2,03:05:19,2023-08-07,Aug,3,5,19,3.14
GJ,SAMANA,4109,HZLSD-17,13,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,3,00:32:38,2023-08-07,Aug,0,32,38,0.64
GJ,SAMANA,4109,HZLSD-21,9,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,00:41:12,2023-08-07,Aug,0,41,12,0.72
GJ,SAMANA,4109,JNISM-01,30,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,03:17:46,2023-08-07,Aug,3,17,46,3.41
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,00:39:54,2023-08-07,Aug,0,39,54,0.8
GJ,SAMANA,4109,NPLSD-02,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,00:13:10,2023-08-07,Aug,0,13,10,0.24
GJ,SAMANA,4109,NPLSD-03,8,E-53,70:1,70,1,Generator overtemperature:Stator,1,00:46:59,2023-08-07,Aug,0,46,59,0.93
GJ,SAMANA,4109,PBMPLMT-01,51,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:34:49,2023-08-07,Aug,0,34,49,0.7
GJ,SAMANA,4109,PBMPLMT-01,51,E-53,42:322,42,322,Pitch control error:Supply power stage blade C,1,00:35:22,2023-08-07,Aug,0,35,22,0.64
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,03:09:04,2023-08-07,Aug,3,9,4,3.16
GJ,SAMANA,4109,STMPLSD-01,4,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:52:55,2023-08-07,Aug,1,52,55,2.02
GJ,SAMANA,4109,STMPLSD-01,4,E-53,62:2,62,2,Feeding fault:Power to high,1,00:15:41,2023-08-07,Aug,0,15,41,0.36
GJ,SAMANA,4109,VISHWSM-06,60,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,09:07:37,2023-08-07,Aug,9,7,37,9.22
GJ,SAMANA,4113,DJMSP-01,14,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,06:59:58,2023-08-07,Aug,6,59,58,7.14
GJ,SAMANA,4113,HZLDD-06,53,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,01:15:09,2023-08-07,Aug,1,15,9,1.27
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,9,04:11:11,2023-08-07,Aug,4,11,11,4.21
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:3,66,3,Fault rectifier:Overcurrent phase W1,11,04:57:52,2023-08-07,Aug,4,57,52,5.09
GJ,SAMANA,4113,SARGAM-11,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:07:31,2023-08-07,Aug,4,7,31,4.2
GJ,SAMANA,4113,SARGAM-11,15,E-53,62:2,62,2,Feeding fault:Power to high,5,15:07:31,2023-08-07,Aug,15,7,31,15.2
GJ,SAMANA,4113,TATASP-26,1,E-53,70:1,70,1,Generator overtemperature:Stator,6,02:51:18,2023-08-07,Aug,2,51,18,2.9
GJ,SAMANA,4113,TATASP-42,9,E-53,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,4,01:58:21,2023-08-07,Aug,1,58,21,2.02
GJ,SAMANA,4113,TATASP-56,66,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,2,07:31:02,2023-08-07,Aug,7,31,2,7.52
GJ,SAMANA,4113,TATASP-56,66,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,00:08:26,2023-08-07,Aug,0,8,26,0.21
GJ,SAMANA,4113,TATASP-56,66,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,01:03:47,2023-08-07,Aug,1,3,47,1.18
GJ,SAMANA,4113,TATASP-56,66,E-53,90:301,90,301,Prot. Circuit-breaker tripped:Mains filter inverter 1,1,00:00:05,2023-08-07,Aug,0,0,5,0.01
GJ,SAMANA,4113,TATASP-59,55,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),9,04:53:15,2023-08-07,Aug,4,53,15,4.92
GJ,SAMANA,4113,TATASP-62,18,E-53,66:54,66,54,Fault rectifier:Thermoswitch rectifier 2,2,01:33:12,2023-08-07,Aug,1,33,12,1.58
GJ,BHATIA,2140,GGLBM-12,12,E-48,73:2,73,2,Torque monitoring:Peak load,3,09:20:55,2023-08-08,Aug,9,20,55,9.49
GJ,BHATIA,2140,GGLBM-13,13,E-48,70:2,70,2,Generator overtemperature:Rotor,4,08:48:15,2023-08-08,Aug,8,48,15,8.84
GJ,BHATIA,2485,EFPLNA-01,10,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,02:42:17,2023-08-08,Aug,2,42,17,2.75
GJ,BHATIA,2485,JAOLNA-02,9,E-48,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,03:22:33,2023-08-08,Aug,3,22,33,3.46
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,05:43:43,2023-08-08,Aug,5,43,43,5.84
GJ,BHATIA,2485,JTPLNA-01,3,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:19:42,2023-08-08,Aug,3,19,42,3.43
GJ,BHATIA,2485,LHPNA-01,11,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,02:35:16,2023-08-08,Aug,2,35,16,2.63
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,05:15:01,2023-08-08,Aug,5,15,1,5.25
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,03:18:50,2023-08-08,Aug,3,18,50,3.44
GJ,BHATIA,2485,RCPNA-01,1,E-48,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,03:13:53,2023-08-08,Aug,3,13,53,3.36
GJ,BHATIA,2485,SGLNA-01,12,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,05:26:48,2023-08-08,Aug,5,26,48,5.57
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:18:07,2023-08-08,Aug,3,18,7,3.32
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,64:502,64,502,Overcurrent  inverter:I-Rectifier inverter 2,1,00:10:24,2023-08-08,Aug,0,10,24,0.23
GJ,BHATIA,2485,UTPLNA-01,5,E-48,66:14,66,14,Fault rectifier:Rectifier 1 off,1,02:34:09,2023-08-08,Aug,2,34,9,2.59
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,6,19:52:24,2023-08-08,Aug,19,52,24,19.93
GJ,BHATIA,2704,GGLSP-04,42,E-48,432:83,432,83,Error +5V ref.sensoric:I/O-board 1 nacelle,4,12:15:35,2023-08-08,Aug,12,15,35,12.35
GJ,BHATIA,2704,GGLSP-05,43,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),5,04:22:39,2023-08-08,Aug,4,22,39,4.47
GJ,BHATIA,2704,MDOM-01,3,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,06:41:47,2023-08-08,Aug,6,41,47,6.81
GJ,BHATIA,2704,TCPLOM-01,6,E-48,90:402,90,402,Prot. Circuit-breaker tripped:Fan power cabinet 2,1,05:17:10,2023-08-08,Aug,5,17,10,5.31
GJ,BHATIA,2704,UILOM-02,19,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:05:26,2023-08-08,Aug,0,5,26,0.16
GJ,BHATIA,2704,UILOM-02,19,E-48,62:602,62,602,Feeding fault:Diff. phase current inverter 2,9,08:12:44,2023-08-08,Aug,8,12,44,8.32
GJ,BHATIA,2714,AESOM-24,10,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:30:44,2023-08-08,Aug,1,30,44,1.62
GJ,BHATIA,2714,AESOM-24,10,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,08:08:43,2023-08-08,Aug,8,8,43,8.25
GJ,BHATIA,2714,AESOM-26,12,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,09:26:44,2023-08-08,Aug,9,26,44,9.56
GJ,BHATIA,2714,AESOM-26,12,E-53,70:2,70,2,Generator overtemperature:Rotor,3,09:39:29,2023-08-08,Aug,9,39,29,9.73
GJ,BHATIA,2714,AESOM-27,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:40:00,2023-08-08,Aug,2,40,0,2.67
GJ,BHATIA,4118,GICWLNA-07,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,02:25:35,2023-08-08,Aug,2,25,35,2.51
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,70:2,70,2,Generator overtemperature:Rotor,4,07:26:12,2023-08-08,Aug,7,26,12,7.47
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,11,17:18:05,2023-08-08,Aug,17,18,5,17.31
GJ,BHATIA,4121,AESCC-03,4,E-53,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,1,00:01:36,2023-08-08,Aug,0,1,36,0.12
GJ,BHATIA,4134,GICWLNA-23,10,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,01:37:22,2023-08-08,Aug,1,37,22,1.68
GJ,BHATIA,4142,AESJP-38,4,E-53,62:103,62,103,Feeding fault:To low power inverter 3,2,10:47:46,2023-08-08,Aug,10,47,46,10.91
GJ,BHATIA,4163,RIVAA-01,4,E-40,200:1,200,1,Data bus error :Excitation,1,00:26:51,2023-08-08,Aug,0,26,51,0.57
GJ,BHATIA,4163,RIVAA-01,4,E-40,60:16,60,16,Mains failure:Overvoltage L3,1,00:00:00,2023-08-08,Aug,0,0,0,0.0
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,72:301,72,301,Air gap monitoring:Sensor 1 blade C,1,01:37:44,2023-08-08,Aug,1,37,44,1.74
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,21:4,21,4,Cable twisted :Right (>3 turns),1,00:01:38,2023-08-08,Aug,0,1,38,0.12
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:03:43,2023-08-08,Aug,0,3,43,0.17
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,1,00:00:18,2023-08-08,Aug,0,0,18,0.05
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,3,03:35:36,2023-08-08,Aug,3,35,36,3.68
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,02:58:57,2023-08-08,Aug,2,58,57,3.12
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,72:201,72,201,Air gap monitoring:Sensor 1 blade B,1,00:00:39,2023-08-08,Aug,0,0,39,0.11
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:04:31,2023-08-08,Aug,1,4,31,1.15
GJ,BHATIA,4164,GIWPLKP-20,33,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),3,04:15:41,2023-08-08,Aug,4,15,41,4.36
GJ,BHATIA,4164,NSMKRG-01,10,E-48,228:95,228,95,Timeout warnmessage :Error temperature-measurement,1,03:06:30,2023-08-08,Aug,3,6,30,3.18
GJ,BHATIA,4164,NSMKRG-01,10,E-48,62:601,62,601,Feeding fault:Diff. phase current inverter 1,1,00:00:32,2023-08-08,Aug,0,0,32,0.09
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,05:43:49,2023-08-08,Aug,5,43,49,5.85
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:04:02,2023-08-08,Aug,3,4,2,3.07
GJ,BHATIA,4169,AESVG-32,3,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,14:43:23,2023-08-08,Aug,14,43,23,14.78
GJ,BHATIA,4169,AESVG-32,3,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,2,02:28:45,2023-08-08,Aug,2,28,45,2.59
GJ,BHATIA,4169,AESVG-33,2,E-53,25:213,25,213,Fault yaw inverter:Overtemp. heatsink IGBT system 2,4,01:08:50,2023-08-08,Aug,1,8,50,1.27
GJ,BHATIA,4169,AESVG-33,2,E-53,300:97,300,97,Turbine control bus error I(Bus-Off):Rectifier,1,02:22:16,2023-08-08,Aug,2,22,16,2.41
GJ,BHATIA,4169,AESVG-33,2,E-53,62:3,62,3,Grid feeding error:Power to switch off,2,12:17:17,2023-08-08,Aug,12,17,17,12.33
GJ,BHATIA,4169,AESVG-33,2,E-53,73:2,73,2,Torque monitoring:Peak load,2,02:35:05,2023-08-08,Aug,2,35,5,2.6
GJ,BHATIA,4169,AESVG-34,1,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,6,06:16:51,2023-08-08,Aug,6,16,51,6.41
GJ,KUTCH,4152,VISHWKC-01,33,E-53,70:1,70,1,Generator overtemperature:Stator,5,05:17:56,2023-08-08,Aug,5,17,56,5.44
GJ,KUTCH,4152,VISHWKC-16,4,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,01:48:26,2023-08-08,Aug,1,48,26,1.87
GJ,KUTCH,4152,VISHWKC-31,42,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,01:06:39,2023-08-08,Aug,1,6,39,1.21
GJ,KUTCH,4152,VISHWKC-33,48,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,00:04:57,2023-08-08,Aug,0,4,57,0.22
GJ,KUTCH,4152,VISHWKC-34,41,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,02:39:52,2023-08-08,Aug,2,39,52,2.79
GJ,KUTCH,4152,VISHWKC-36,50,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,01:42:06,2023-08-08,Aug,1,42,6,1.72
GJ,KUTCH,4152,VISHWKC-36,50,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,02:27:39,2023-08-08,Aug,2,27,39,2.56
GJ,KUTCH,4190,VISHWKC-43,2,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,09:55:01,2023-08-08,Aug,9,55,1,9.92
GJ,KUTCH,4190,VISHWKC-44,4,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,11:00:40,2023-08-08,Aug,11,0,40,11.11
GJ,KUTCH,4190,VISHWKC-65,11,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,04:15:26,2023-08-08,Aug,4,15,26,4.32
GJ,KUTCH,4190,VISHWKC-68,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,11:28:35,2023-08-08,Aug,11,28,35,11.56
GJ,KUTCH,4190,VISHWKC-81,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,26,09:53:30,2023-08-08,Aug,9,53,30,9.97
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,8,12:48:12,2023-08-08,Aug,12,48,12,12.83
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,3,04:15:29,2023-08-08,Aug,4,15,29,4.33
GJ,LALPUR,4138,CEPCOLP-02,6,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:00:41,2023-08-08,Aug,0,0,41,0.11
GJ,LALPUR,4138,EWRDPLLP-6,11,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,02:46:48,2023-08-08,Aug,2,46,48,2.9
GJ,LALPUR,4138,NRPLLP-01,17,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,05:25:41,2023-08-08,Aug,5,25,41,5.53
GJ,LALPUR,4138,NRPLLP-01,17,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,05:50:15,2023-08-08,Aug,5,50,15,5.88
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,04:29:34,2023-08-08,Aug,4,29,34,4.58
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,9,06:28:58,2023-08-08,Aug,6,28,58,6.63
GJ,LALPUR,4141,EWRDLLP-14,7,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,06:37:37,2023-08-08,Aug,6,37,37,6.72
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:11:34,2023-08-08,Aug,0,11,34,0.28
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,05:23:22,2023-08-08,Aug,5,23,22,5.44
GJ,LALPUR,4141,LWELLP-15,16,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,04:43:44,2023-08-08,Aug,4,43,44,4.84
GJ,LALPUR,4141,LWELLP-18,12,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,08:55:55,2023-08-08,Aug,8,55,55,9.07
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:36:11,2023-08-08,Aug,0,36,11,0.63
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,06:40:12,2023-08-08,Aug,6,40,12,6.7
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,2,06:31:30,2023-08-08,Aug,6,31,30,6.6
GJ,LALPUR,4141,VISHWLP-12,4,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:31:10,2023-08-08,Aug,0,31,10,0.54
GJ,LALPUR,4141,VISHWLP-12,4,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:03:02,2023-08-08,Aug,0,3,2,0.06
GJ,LALPUR,4141,VISHWLP-14,6,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,06:38:51,2023-08-08,Aug,6,38,51,6.78
GJ,LALPUR,4145,TADASLP-81,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,9,04:54:29,2023-08-08,Aug,4,54,29,4.98
GJ,LALPUR,4145,VISHWLP-17,5,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,02:32:50,2023-08-08,Aug,2,32,50,2.67
GJ,LALPUR,4145,VISHWLP-21,1,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,11:34:01,2023-08-08,Aug,11,34,1,11.57
GJ,LALPUR,4145,VISHWLP-37,11,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:21:17,2023-08-08,Aug,0,21,17,0.4
GJ,LALPUR,4145,VISHWLP-37,11,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,8,03:16:33,2023-08-08,Aug,3,16,33,3.36
GJ,LALPUR,4145,VISHWLP-41,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,03:57:20,2023-08-08,Aug,3,57,20,4.01
GJ,LALPUR,4146,TORNTLP-22,3,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,00:01:21,2023-08-08,Aug,0,1,21,0.08
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:107,42,107,Pitch control error:Angle error blade A,5,01:03:04,2023-08-08,Aug,1,3,4,1.06
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,13,03:09:01,2023-08-08,Aug,3,9,1,3.15
GJ,LALPUR,4146,TORNTLP-28,9,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,10:40:53,2023-08-08,Aug,10,40,53,10.81
GJ,LALPUR,4147,TORNTLP-16,7,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,7,03:13:26,2023-08-08,Aug,3,13,26,3.29
GJ,LALPUR,4166,TORNTLP-37,14,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,02:39:32,2023-08-08,Aug,2,39,32,2.74
GJ,LALPUR,4166,TORNTLP-37,14,E-53,80:1,80,1,Excitation error:Fault current,1,05:15:28,2023-08-08,Aug,5,15,28,5.33
GJ,LALPUR,4166,TORNTLP-41,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,03:45:46,2023-08-08,Aug,3,45,46,3.88
GJ,LALPUR,4166,TORNTLP-44,7,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:27:04,2023-08-08,Aug,3,27,4,3.46
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:44:13,2023-08-08,Aug,0,44,13,0.77
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,8,07:32:42,2023-08-08,Aug,7,32,42,7.65
GJ,LALPUR,4166,TORNTLP-58,23,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,03:51:01,2023-08-08,Aug,3,51,1,3.85
GJ,LALPUR,4174,LWELLP-40,11,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,03:38:20,2023-08-08,Aug,3,38,20,3.69
GJ,LALPUR,4175,TADALP-126,28,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),3,07:21:00,2023-08-08,Aug,7,21,0,7.35
GJ,LALPUR,4175,TADASLP-09,17,E-53,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,14,03:24:56,2023-08-08,Aug,3,24,56,3.56
GJ,LALPUR,4175,TADASLP-09,17,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:00:42,2023-08-08,Aug,0,0,42,0.12
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,4,01:21:33,2023-08-08,Aug,1,21,33,1.44
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,2,00:37:20,2023-08-08,Aug,0,37,20,0.67
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:05:21,2023-08-08,Aug,1,5,21,1.14
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:37:12,2023-08-08,Aug,0,37,12,0.65
GJ,LALPUR,4175,TADASLP-10,18,E-53,62:1,62,1,Feeding fault:Power to low,1,00:22:01,2023-08-08,Aug,0,22,1,0.37
GJ,LALPUR,4175,TADASLP-10,18,E-53,62:2,62,2,Feeding fault:Power to high,4,00:42:39,2023-08-08,Aug,0,42,39,0.81
GJ,LALPUR,4175,TADASLP-63,23,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,00:06:50,2023-08-08,Aug,0,6,50,0.24
GJ,LALPUR,4175,TADASLP-63,23,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:48:08,2023-08-08,Aug,0,48,8,0.82
GJ,LALPUR,4175,TADASLP-63,23,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),11,06:42:02,2023-08-08,Aug,6,42,2,6.71
GJ,LALPUR,4180,ILFSLP-12,6,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:55:11,2023-08-08,Aug,3,55,11,3.95
GJ,LALPUR,4180,LWELLP-14,31,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:09:23,2023-08-08,Aug,0,9,23,0.21
GJ,LALPUR,4180,LWELLP-14,31,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:52:05,2023-08-08,Aug,5,52,5,5.88
GJ,LALPUR,4180,LWELLP-65,32,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,4,14:59:24,2023-08-08,Aug,14,59,24,15.05
GJ,LALPUR,4180,LWELLP-67,34,E-53,62:2,62,2,Feeding fault:Power to high,1,05:32:57,2023-08-08,Aug,5,32,57,5.69
GJ,LALPUR,4180,LWELLP-68,35,E-53,62:2,62,2,Feeding fault:Power to high,2,07:31:14,2023-08-08,Aug,7,31,14,7.56
GJ,LALPUR,4180,MEHLP-01,40,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,05:14:03,2023-08-08,Aug,5,14,3,5.24
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,2,05:45:25,2023-08-08,Aug,5,45,25,5.82
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:16:09,2023-08-08,Aug,0,16,9,0.29
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,01:25:56,2023-08-08,Aug,1,25,56,1.57
GJ,LALPUR,4180,TADASLP-49,24,E-53,70:1,70,1,Generator overtemperature:Stator,2,05:01:46,2023-08-08,Aug,5,1,46,5.14
GJ,LALPUR,4180,TADASLP-53,28,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,04:35:04,2023-08-08,Aug,4,35,4,4.59
GJ,LALPUR,4180,VAAYULP-10,12,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,05:21:37,2023-08-08,Aug,5,21,37,5.45
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,5,06:01:55,2023-08-08,Aug,6,1,55,6.17
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,1,00:36:00,2023-08-08,Aug,0,36,0,0.6
GJ,LALPUR,4187,ILFSLP-14,11,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,08:57:40,2023-08-08,Aug,8,57,40,9.06
GJ,LALPUR,4187,VISHWLP-23,3,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:44:24,2023-08-08,Aug,0,44,24,0.8
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:54:13,2023-08-08,Aug,3,54,13,3.94
GJ,LALPUR,4187,VISHWLP-27,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:20:20,2023-08-08,Aug,0,20,20,0.39
GJ,LALPUR,4187,VISHWLP-27,7,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,04:00:07,2023-08-08,Aug,4,0,7,4.02
GJ,LALPUR,4197,CATFLP-01,15,E-53,62:103,62,103,Feeding fault:To low power inverter 3,5,00:08:55,2023-08-08,Aug,0,8,55,0.29
GJ,LALPUR,4197,TADASLP-44,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,02:58:28,2023-08-08,Aug,2,58,28,3.04
GJ,LALPUR,4197,TADASLP-44,4,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:22:57,2023-08-08,Aug,0,22,57,0.52
GJ,LALPUR,4197,TADASLP-54,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,05:19:34,2023-08-08,Aug,5,19,34,5.41
GJ,LALPUR,4198,LWELLP-03,31,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,02:17:12,2023-08-08,Aug,2,17,12,2.32
GJ,LALPUR,4198,LWELLP-11,39,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,01:07:54,2023-08-08,Aug,1,7,54,1.27
GJ,LALPUR,4198,LWELLP-21,16,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,03:11:41,2023-08-08,Aug,3,11,41,3.3
GJ,LALPUR,4198,LWELLP-25,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:24:28,2023-08-08,Aug,3,24,28,3.48
GJ,LALPUR,4198,LWELLP-29,7,E-53,62:103,62,103,Feeding fault:To low power inverter 3,9,03:06:40,2023-08-08,Aug,3,6,40,3.21
GJ,LALPUR,4198,LWELLP-34,20,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,01:39:11,2023-08-08,Aug,1,39,11,1.68
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,4,01:27:08,2023-08-08,Aug,1,27,8,1.47
GJ,LALPUR,4198,VISHWLP-49,40,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,4,03:04:01,2023-08-08,Aug,3,4,1,3.07
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:32:40,2023-08-08,Aug,1,32,40,1.64
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,09:46:29,2023-08-08,Aug,9,46,29,9.85
GJ,LALPUR,4224,GGLLP-03 ,35,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,22,11:02:35,2023-08-08,Aug,11,2,35,11.13
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:53:16,2023-08-08,Aug,1,53,16,1.93
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,11:49:16,2023-08-08,Aug,11,49,16,11.86
GJ,LALPUR,4224,MPPLLP-03 ,46,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,10:34:22,2023-08-08,Aug,10,34,22,10.63
GJ,LALPUR,4224,SDMLLP-01 ,3,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,07:39:40,2023-08-08,Aug,7,39,40,7.76
GJ,LALPUR,4224,TADASLP-03 ,1,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,09:51:45,2023-08-08,Aug,9,51,45,9.98
GJ,LALPUR,4224,TADASLP-110 ,13,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,3,09:11:02,2023-08-08,Aug,9,11,2,9.19
GJ,LALPUR,4224,TADASLP-114 ,40,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,5,10:19:51,2023-08-08,Aug,10,19,51,10.46
GJ,LALPUR,4225,GGILP-01 ,31,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,4,01:23:01,2023-08-08,Aug,1,23,1,1.39
GJ,LALPUR,4225,GGILP-01 ,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,07:22:41,2023-08-08,Aug,7,22,41,7.48
GJ,LALPUR,4225,LWELLP-53 ,15,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,04:37:53,2023-08-08,Aug,4,37,53,4.76
GJ,LALPUR,4225,LWELLP-54 ,16,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,6,10:00:33,2023-08-08,Aug,10,0,33,10.09
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,08:35:28,2023-08-08,Aug,8,35,28,8.66
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:238,42,238,Pitch control error:Motor current after stop to high blade B,1,02:06:38,2023-08-08,Aug,2,6,38,2.21
GJ,LALPUR,4225,SUHLLP-01 ,37,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,09:29:15,2023-08-08,Aug,9,29,15,9.52
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,01:47:55,2023-08-08,Aug,1,47,55,1.94
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,07:45:58,2023-08-08,Aug,7,45,58,7.91
GJ,LALPUR,4226,PALLP-01,1,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,01:42:53,2023-08-08,Aug,1,42,53,1.85
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:26:56,2023-08-08,Aug,0,26,56,0.59
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:322,42,322,Pitch control error:Supply power stage blade C,1,01:05:40,2023-08-08,Aug,1,5,40,1.19
GJ,MAHIDAD,4210,CLPMD-09,5,E-53,122:103,122,103,Fault Transformer:Overpressure,1,00:00:35,2023-08-08,Aug,0,0,35,0.1
GJ,MAHIDAD,4210,CLPMD-09,5,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:22:00,2023-08-08,Aug,0,22,0,0.37
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,320:83,320,83,Malfunction IIC-bus:I/O-board 2 nacelle,1,03:48:56,2023-08-08,Aug,3,48,56,3.96
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,09:05:02,2023-08-08,Aug,9,5,2,9.09
GJ,MAHIDAD,4210,KFPLMD-01,29,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,04:04:07,2023-08-08,Aug,4,4,7,4.09
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,04:42:14,2023-08-08,Aug,4,42,14,4.74
GJ,MAHIDAD,4211,CLPMD-40,30,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:08:59,2023-08-08,Aug,0,8,59,0.3
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,11,07:40:30,2023-08-08,Aug,7,40,30,7.75
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,2,03:24:19,2023-08-08,Aug,3,24,19,3.45
GJ,MAHIDAD,4242,TORNTMD-74,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,02:14:31,2023-08-08,Aug,2,14,31,2.32
GJ,MAHIDAD,4242,TORNTMD-76,6,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:24:48,2023-08-08,Aug,1,24,48,1.53
GJ,MAHIDAD,4246,TORNTMD-81,1,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:07:17,2023-08-08,Aug,1,7,17,1.16
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:12:37,2023-08-08,Aug,5,12,37,5.3
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:21:06,2023-08-08,Aug,3,21,6,3.37
GJ,MAHIDAD,4246,TORNTMD-85,18,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,3,09:07:39,2023-08-08,Aug,9,7,39,9.22
GJ,MAHIDAD,4246,TORNTMD-88,11,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:32:55,2023-08-08,Aug,3,32,55,3.69
GJ,MAHIDAD,4246,TORNTMD-89,9,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,03:24:44,2023-08-08,Aug,3,24,44,3.52
GJ,MAHIDAD,4246,TORNTMD-89,9,E-53,70:1,70,1,Generator overtemperature:Stator,1,08:48:59,2023-08-08,Aug,8,48,59,8.96
GJ,MAHIDAD,4246,TORNTMD-93,16,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,5,05:22:27,2023-08-08,Aug,5,22,27,5.44
GJ,MAHIDAD,4246,TORNTMD-95,4,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,05:46:21,2023-08-08,Aug,5,46,21,5.82
GJ,MAHIDAD,4246,TORNTMD-95,4,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:24:26,2023-08-08,Aug,3,24,26,3.47
GJ,MAHIDAD,4246,TORNTMD-96,5,E-53,90:402,90,402,Prot. Circuit-breaker tripped:Fan power cabinet 2,1,00:03:04,2023-08-08,Aug,0,3,4,0.06
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,4,06:30:20,2023-08-08,Aug,6,30,20,6.56
GJ,SAMANA,2783,SARGAM-03,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:03,2023-08-08,Aug,1,44,3,1.74
GJ,SAMANA,2783,SIFLUM-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:22,2023-08-08,Aug,1,44,22,1.79
GJ,SAMANA,2783,SIFLUM-01,1,E-53,70:1,70,1,Generator overtemperature:Stator,5,04:15:43,2023-08-08,Aug,4,15,43,4.37
GJ,SAMANA,2783,SIFLUM-02,2,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,1,03:52:43,2023-08-08,Aug,3,52,43,3.99
GJ,SAMANA,2783,SIFLUM-02,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:21,2023-08-08,Aug,1,44,21,1.79
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,4,05:13:22,2023-08-08,Aug,5,13,22,5.28
GJ,SAMANA,2783,SIFLUM-02,2,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,00:50:26,2023-08-08,Aug,0,50,26,0.91
GJ,SAMANA,2783,SIFLUM-03,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:20,2023-08-08,Aug,1,44,20,1.79
GJ,SAMANA,2783,SIFLUM-04,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:19,2023-08-08,Aug,1,44,19,1.79
GJ,SAMANA,2783,SIFLUM-05,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:18,2023-08-08,Aug,1,44,18,1.78
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:16,2023-08-08,Aug,1,44,16,1.78
GJ,SAMANA,2783,SIFLUM-07,7,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:22:26,2023-08-08,Aug,1,22,26,1.44
GJ,SAMANA,2783,SIFLUM-07,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:15,2023-08-08,Aug,1,44,15,1.78
GJ,SAMANA,2783,SIFLUM-08,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:14,2023-08-08,Aug,1,44,14,1.77
GJ,SAMANA,2783,SIFLUM-09,9,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:35:51,2023-08-08,Aug,0,35,51,0.73
GJ,SAMANA,2783,SIFLUM-09,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:58:19,2023-08-08,Aug,0,58,19,1.02
GJ,SAMANA,2783,SIFLUM-10,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:12,2023-08-08,Aug,1,44,12,1.77
GJ,SAMANA,2783,SIFLUM-11,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:11,2023-08-08,Aug,1,44,11,1.76
GJ,SAMANA,2783,SIFLUM-12,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:10,2023-08-08,Aug,1,44,10,1.76
GJ,SAMANA,2783,SIFLUM-14,14,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,07:20:46,2023-08-08,Aug,7,20,46,7.46
GJ,SAMANA,2783,SIFLUM-14,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:08,2023-08-08,Aug,1,44,8,1.76
GJ,SAMANA,2783,SIFLUM-16,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:08,2023-08-08,Aug,1,44,8,1.76
GJ,SAMANA,2783,SIFLUM-17,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:08,2023-08-08,Aug,1,44,8,1.76
GJ,SAMANA,2783,SIFLUM-18,18,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:44:08,2023-08-08,Aug,1,44,8,1.76
GJ,SAMANA,2783,VAAYUSM-34,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:03,2023-08-08,Aug,1,44,3,1.74
GJ,SAMANA,2783,VAAYUSM-35,26,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,04:00:37,2023-08-08,Aug,4,0,37,4.1
GJ,SAMANA,2783,VAAYUSM-35,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:44:03,2023-08-08,Aug,1,44,3,1.74
GJ,SAMANA,2784,PCTLSM-04,22,E-53,70:1,70,1,Generator overtemperature:Stator,3,03:37:15,2023-08-08,Aug,3,37,15,3.66
GJ,SAMANA,2784,PMLDD-01,14,E-53,62:102,62,102,Feeding fault:To low power inverter 2,40,00:19:03,2023-08-08,Aug,0,19,3,0.32
GJ,SAMANA,2784,PMLDD-01,14,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:54:17,2023-08-08,Aug,0,54,17,0.95
GJ,SAMANA,2784,PMLDD-04,11,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:11:20,2023-08-08,Aug,1,11,20,1.24
GJ,SAMANA,2784,PMLHS-01,4,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,04:41:39,2023-08-08,Aug,4,41,39,4.79
GJ,SAMANA,2784,RSPLDD-11,20,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:20:58,2023-08-08,Aug,3,20,58,3.49
GJ,SAMANA,2784,RSPLDD-11,20,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:47:14,2023-08-08,Aug,1,47,14,1.82
GJ,SAMANA,2785,ATL-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:56:57,2023-08-08,Aug,8,56,57,9.09
GJ,SAMANA,2785,ATL-04,4,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,1,08:14:45,2023-08-08,Aug,8,14,45,8.36
GJ,SAMANA,2785,ATL-04,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:19:52,2023-08-08,Aug,8,19,52,8.46
GJ,SAMANA,2785,ATL-08,8,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,07:06:40,2023-08-08,Aug,7,6,40,7.21
GJ,SAMANA,2785,ATL-08,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:56:35,2023-08-08,Aug,3,56,35,4.03
GJ,SAMANA,2785,ATL-08,8,E-53,62:302,62,302,Feeding fault:Mains contactor inverter 2 off,1,00:40:21,2023-08-08,Aug,0,40,21,0.72
GJ,SAMANA,2785,CLPSM-42,19,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:06:59,2023-08-08,Aug,0,6,59,0.26
GJ,SAMANA,2785,GPECL-02,12,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,3,05:36:43,2023-08-08,Aug,5,36,43,5.72
GJ,SAMANA,2785,GPECL-05,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:12:07,2023-08-08,Aug,0,12,7,0.22
GJ,SAMANA,3082,GPECL-32,38,E-53,46:101,46,101,Fault capacitor test:Blade A,1,04:53:10,2023-08-08,Aug,4,53,10,4.91
GJ,SAMANA,3082,GPECL-40,48,E-53,70:2,70,2,Generator overtemperature:Rotor,1,03:27:30,2023-08-08,Aug,3,27,30,3.53
GJ,SAMANA,3082,IAPLMA-01,57,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:14:25,2023-08-08,Aug,0,14,25,0.3
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,3,00:30:26,2023-08-08,Aug,0,30,26,0.57
GJ,SAMANA,3082,PMLMV-08,17,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,1,00:15:04,2023-08-08,Aug,0,15,4,0.26
GJ,SAMANA,3082,PMLMV-08,17,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,2,04:54:58,2023-08-08,Aug,4,54,58,5.06
GJ,SAMANA,3082,PMLMV-08,17,E-53,66:54,66,54,Fault rectifier:Thermoswitch rectifier 2,1,00:07:04,2023-08-08,Aug,0,7,4,0.13
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,04:00:31,2023-08-08,Aug,4,0,31,4.09
GJ,SAMANA,3082,VAAYUSM-06,59,E-53,429:203,429,203,Error supply hardware:Inverter control 3,1,01:04:38,2023-08-08,Aug,1,4,38,1.17
GJ,SAMANA,3082,VAAYUSM-41,63,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:12:34,2023-08-08,Aug,3,12,34,3.29
GJ,SAMANA,3085,CLPSM-08,19,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,3,01:07:24,2023-08-08,Aug,1,7,24,1.18
GJ,SAMANA,3085,CLPSM-08,19,E-53,73:2,73,2,Torque monitoring:Peak load,2,00:41:34,2023-08-08,Aug,0,41,34,0.78
GJ,SAMANA,3085,CLPSM-10,25,E-53,62:2,62,2,Feeding fault:Power to high,1,05:20:07,2023-08-08,Aug,5,20,7,5.35
GJ,SAMANA,3085,GPECL-41,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:02:50,2023-08-08,Aug,4,2,50,4.17
GJ,SAMANA,3086,HZLJV-01,15,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:25:37,2023-08-08,Aug,1,25,37,1.52
GJ,SAMANA,3086,HZLJV-04,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,02:31:48,2023-08-08,Aug,2,31,48,2.65
GJ,SAMANA,3086,HZLJV-07,5,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:26:35,2023-08-08,Aug,0,26,35,0.53
GJ,SAMANA,3086,RSPLJV-03,19,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:48:22,2023-08-08,Aug,1,48,22,1.86
GJ,SAMANA,3086,VAAYUSM-47,32,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:59:53,2023-08-08,Aug,0,59,53,1.13
GJ,SAMANA,3086,VAAYUSM-47,32,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,04:07:58,2023-08-08,Aug,4,7,58,4.28
GJ,SAMANA,4088,APFIPD-01,33,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,06:21:11,2023-08-08,Aug,6,21,11,6.38
GJ,SAMANA,4088,BILVD-01,49,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,06:15:10,2023-08-08,Aug,6,15,10,6.28
GJ,SAMANA,4088,BRILPD-01,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:14,2023-08-08,Aug,0,32,14,0.57
GJ,SAMANA,4088,CLPSM-28,26,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,06:52:52,2023-08-08,Aug,6,52,52,7.01
GJ,SAMANA,4088,CLPSM-28,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:01,2023-08-08,Aug,0,32,1,0.54
GJ,SAMANA,4088,CLPSM-29,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:14,2023-08-08,Aug,0,32,14,0.57
GJ,SAMANA,4088,CLPSM-31,21,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:06:32,2023-08-08,Aug,0,6,32,0.19
