State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,SAMANA,4088,CLPSM-32,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:31:58,2023-08-08,Aug,0,31,58,0.68
GJ,SAMANA,4088,CLPSM-33,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,06:19:34,2023-08-08,Aug,6,19,34,6.41
GJ,SAMANA,4088,CLPSM-34,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:22,2023-08-08,Aug,0,32,22,0.59
GJ,SAMANA,4088,CLPSM-59,6,E-53,62:2,62,2,Feeding fault:Power to high,1,05:22:56,2023-08-08,Aug,5,22,56,5.52
GJ,SAMANA,4088,EIPLPD-07,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:31:59,2023-08-08,Aug,0,31,59,0.68
GJ,SAMANA,4088,EIPLPD-07,16,E-53,62:43,62,43,Feeding fault:Earth contact,1,02:55:47,2023-08-08,Aug,2,55,47,3.05
GJ,SAMANA,4088,EIPLPD-08,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:01:10,2023-08-08,Aug,1,1,10,1.04
GJ,SAMANA,4088,EIPLPD-08,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:17,2023-08-08,Aug,0,32,17,0.58
GJ,SAMANA,4088,EIPLPD-11,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:20,2023-08-08,Aug,0,32,20,0.59
GJ,SAMANA,4088,EIPLPD-12,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:00,2023-08-08,Aug,0,32,0,0.53
GJ,SAMANA,4088,HZLHM-03,62,E-48,67:402,67,402,Overtemperature:Heatsink step-up-chopper inv.2,15,06:42:33,2023-08-08,Aug,6,42,33,6.79
GJ,SAMANA,4088,PCTLSM-05,43,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),3,05:55:04,2023-08-08,Aug,5,55,4,5.93
GJ,SAMANA,4088,PCTLSM-05,43,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:01:35,2023-08-08,Aug,3,1,35,3.11
GJ,SAMANA,4088,PMLVD-11,38,E-48,62:2,62,2,Feeding fault:Power to high,1,03:58:40,2023-08-08,Aug,3,58,40,4.08
GJ,SAMANA,4088,PMLVD-12,39,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,2,01:43:04,2023-08-08,Aug,1,43,4,1.73
GJ,SAMANA,4088,RLMPD-04,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,04:26:43,2023-08-08,Aug,4,26,43,4.55
GJ,SAMANA,4088,RLMPD-06,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:24,2023-08-08,Aug,0,32,24,0.6
GJ,SAMANA,4088,SIFLVD-02,35,E-53,70:2,70,2,Generator overtemperature:Rotor,1,00:59:05,2023-08-08,Aug,0,59,5,1.0
GJ,SAMANA,4088,VAAYUSM-02,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:05,2023-08-08,Aug,0,32,5,0.55
GJ,SAMANA,4088,VAAYUSM-03,30,E-53,70:1,70,1,Generator overtemperature:Stator,2,06:14:31,2023-08-08,Aug,6,14,31,6.32
GJ,SAMANA,4088,VAAYUSM-04,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:03,2023-08-08,Aug,0,32,3,0.54
GJ,SAMANA,4107,AREXSP-01,1,E-53,304:17,304,17,Turbine control bus error (Timeout):Blade A,1,09:02:17,2023-08-08,Aug,9,2,17,9.08
GJ,SAMANA,4107,GPECL-58,64,E-53,62:2,62,2,Feeding fault:Power to high,1,01:42:01,2023-08-08,Aug,1,42,1,1.7
GJ,SAMANA,4107,GPECL-60,62,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:47:04,2023-08-08,Aug,5,47,4,5.79
GJ,SAMANA,4107,TATASP-13,4,E-53,70:2,70,2,Generator overtemperature:Rotor,4,08:08:34,2023-08-08,Aug,8,8,34,8.23
GJ,SAMANA,4107,TATASP-33,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:03:50,2023-08-08,Aug,2,3,50,2.19
GJ,SAMANA,4107,TATASP-36,14,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:42:59,2023-08-08,Aug,2,42,59,2.86
GJ,SAMANA,4107,TATASP-36,14,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:00:22,2023-08-08,Aug,2,0,22,2.06
GJ,SAMANA,4108,CLPSM-40,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:42:06,2023-08-08,Aug,1,42,6,1.72
GJ,SAMANA,4108,CLPSM-44,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:42:05,2023-08-08,Aug,1,42,5,1.71
GJ,SAMANA,4108,CLPSM-45,22,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:30:31,2023-08-08,Aug,0,30,31,0.59
GJ,SAMANA,4108,CLPSM-45,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:42:05,2023-08-08,Aug,1,42,5,1.71
GJ,SAMANA,4108,CLPSM-45,22,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,07:55:21,2023-08-08,Aug,7,55,21,7.98
GJ,SAMANA,4108,CLPSM-48,5,E-53,42:302,42,302,Pitch control error:Limit switch 90° blade C,1,01:42:58,2023-08-08,Aug,1,42,58,1.86
GJ,SAMANA,4108,CLPSM-49,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:25:51,2023-08-08,Aug,5,25,51,5.56
GJ,SAMANA,4108,CLPSM-51,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,05:34:39,2023-08-08,Aug,5,34,39,5.68
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:18:19,2023-08-08,Aug,2,18,19,2.35
GJ,SAMANA,4108,HZLMT-01,35,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,08:31:38,2023-08-08,Aug,8,31,38,8.62
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:101,62,101,Feeding fault:To low power inverter 1,7,01:49:06,2023-08-08,Aug,1,49,6,1.83
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:2,62,2,Feeding fault:Power to high,1,00:02:51,2023-08-08,Aug,0,2,51,0.18
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,1,00:55:20,2023-08-08,Aug,0,55,20,0.97
GJ,SAMANA,4108,HZLSD-02,3,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,01:38:58,2023-08-08,Aug,1,38,58,1.79
GJ,SAMANA,4108,HZLSD-09,28,E-48,60:15,60,15,Mains failure:Overvoltage L2,1,08:32:10,2023-08-08,Aug,8,32,10,8.56
GJ,SAMANA,4108,HZLSD-10,29,E-48,60:16,60,16,Mains failure:Overvoltage L3,1,08:32:03,2023-08-08,Aug,8,32,3,8.54
GJ,SAMANA,4108,HZLSD-11,34,E-48,60:16,60,16,Mains failure:Overvoltage L3,1,08:31:44,2023-08-08,Aug,8,31,44,8.64
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,62:103,62,103,Feeding fault:To low power inverter 3,1,01:18:42,2023-08-08,Aug,1,18,42,1.42
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,02:19:40,2023-08-08,Aug,2,19,40,2.43
GJ,SAMANA,4108,VAAYUSM-32,46,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:42:18,2023-08-08,Aug,1,42,18,1.75
GJ,SAMANA,4109,HZLMT-04,27,E-48,62:101,62,101,Feeding fault:To low power inverter 1,1,00:40:41,2023-08-08,Aug,0,40,41,0.78
GJ,SAMANA,4109,HZLMT-04,27,E-48,62:102,62,102,Feeding fault:To low power inverter 2,1,00:18:15,2023-08-08,Aug,0,18,15,0.34
GJ,SAMANA,4109,HZLMT-04,27,E-48,62:103,62,103,Feeding fault:To low power inverter 3,1,00:00:55,2023-08-08,Aug,0,0,55,0.15
GJ,SAMANA,4109,HZLMT-04,27,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,03:52:46,2023-08-08,Aug,3,52,46,3.99
GJ,SAMANA,4109,HZLMT-07,24,E-53,62:2,62,2,Feeding fault:Power to high,1,04:57:45,2023-08-08,Aug,4,57,45,5.08
GJ,SAMANA,4109,HZLMT-07,24,E-53,62:302,62,302,Feeding fault:Mains contactor inverter 2 off,1,00:15:31,2023-08-08,Aug,0,15,31,0.34
GJ,SAMANA,4109,HZLMT-15,40,E-48,70:3,70,3,Generator overtemperature:Stator (measurement),8,05:09:11,2023-08-08,Aug,5,9,11,5.18
GJ,SAMANA,4109,HZLMT-17,34,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,06:38:11,2023-08-08,Aug,6,38,11,6.66
GJ,SAMANA,4109,HZLSD-16,14,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,02:02:18,2023-08-08,Aug,2,2,18,2.08
GJ,SAMANA,4109,HZLSD-21,9,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,06:15:36,2023-08-08,Aug,6,15,36,6.35
GJ,SAMANA,4109,JNISM-01,30,E-53,62:2,62,2,Feeding fault:Power to high,1,04:21:35,2023-08-08,Aug,4,21,35,4.45
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,24,05:28:51,2023-08-08,Aug,5,28,51,5.61
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:08:58,2023-08-08,Aug,5,8,58,5.29
GJ,SAMANA,4109,UILMT-04,45,E-53,62:2,62,2,Feeding fault:Power to high,1,08:57:05,2023-08-08,Aug,8,57,5,8.96
GJ,SAMANA,4109,VISHWSM-06,60,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,1,07:53:42,2023-08-08,Aug,7,53,42,8.0
GJ,SAMANA,4109,VISHWSM-06,60,E-53,73:2,73,2,Torque monitoring:Peak load,1,02:06:26,2023-08-08,Aug,2,6,26,2.17
GJ,SAMANA,4109,VISHWSM-11,64,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,3,07:50:49,2023-08-08,Aug,7,50,49,7.97
GJ,SAMANA,4113,HZLDD-04,46,E-53,62:2,62,2,Feeding fault:Power to high,1,02:11:36,2023-08-08,Aug,2,11,36,2.28
GJ,SAMANA,4113,HZLDD-06,53,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:07:30,2023-08-08,Aug,2,7,30,2.2
GJ,SAMANA,4113,HZLDD-06,53,E-53,62:1,62,1,Feeding fault:Power to low,1,02:26:15,2023-08-08,Aug,2,26,15,2.48
GJ,SAMANA,4113,HZLDD-06,53,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,00:05:43,2023-08-08,Aug,0,5,43,0.2
GJ,SAMANA,4113,HZLDD-06,53,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,15,02:54:06,2023-08-08,Aug,2,54,6,2.92
GJ,SAMANA,4113,HZLDD-07,52,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,01:05:36,2023-08-08,Aug,1,5,36,1.18
GJ,SAMANA,4113,HZLDD-08,51,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,10:17:03,2023-08-08,Aug,10,17,3,10.29
GJ,SAMANA,4113,SARGAM-11,15,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:21:49,2023-08-08,Aug,1,21,49,1.49
GJ,SAMANA,4113,SARGAM-11,15,E-53,62:2,62,2,Feeding fault:Power to high,1,02:29:14,2023-08-08,Aug,2,29,14,2.52
GJ,SAMANA,4113,SARGAM-12,32,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,2,11:06:25,2023-08-08,Aug,11,6,25,11.17
GJ,SAMANA,4113,TATASP-03,36,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:23:30,2023-08-08,Aug,1,23,30,1.47
GJ,SAMANA,4113,TATASP-04,35,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:56:52,2023-08-08,Aug,4,56,52,5.08
GJ,SAMANA,4113,TATASP-17,38,E-53,70:1,70,1,Generator overtemperature:Stator,4,01:58:26,2023-08-08,Aug,1,58,26,2.04
GJ,SAMANA,4113,TATASP-19,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:47:12,2023-08-08,Aug,1,47,12,1.82
GJ,SAMANA,4113,TATASP-24,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:51:02,2023-08-08,Aug,0,51,2,0.86
GJ,SAMANA,4113,TATASP-24,8,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:43:14,2023-08-08,Aug,1,43,14,1.76
GJ,SAMANA,4113,TATASP-42,9,E-53,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,2,03:07:34,2023-08-08,Aug,3,7,34,3.21
GJ,SAMANA,4113,TATASP-43,12,E-53,25:108,25,108,Fault yaw inverter:IGBT-driver system 1,1,00:01:23,2023-08-08,Aug,0,1,23,0.08
GJ,SAMANA,4113,TATASP-53,58,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:18:51,2023-08-08,Aug,0,18,51,0.44
GJ,SAMANA,4113,TATASP-54,56,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:00:45,2023-08-08,Aug,0,0,45,0.12
GJ,SAMANA,4113,TATASP-56,66,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:17:25,2023-08-08,Aug,0,17,25,0.35
GJ,SAMANA,4113,TATASP-56,66,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,00:26:34,2023-08-08,Aug,0,26,34,0.53
GJ,SAMANA,4113,TATASP-58,54,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:00:32,2023-08-08,Aug,0,0,32,0.09
GJ,SAMANA,4113,TATASP-59,55,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,2,01:16:31,2023-08-08,Aug,1,16,31,1.35
GJ,SAMANA,4113,TATASP-59,55,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),3,03:30:19,2023-08-08,Aug,3,30,19,3.55
GJ,SAMANA,4127,VAAYUSM-49,10,E-53,70:1,70,1,Generator overtemperature:Stator,5,02:52:05,2023-08-08,Aug,2,52,5,2.88
GJ,SAMANA,4137,VAAYUSM-29,6,E-53,302:18,302,18,Data bus error blade  contr.CAN2(Bus-Off):Blade B,1,00:12:13,2023-08-08,Aug,0,12,13,0.24
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:57:02,2023-08-09,Aug,0,57,2,0.96
GJ,BHATIA,2140,GGLBM-06,6,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,5,02:31:55,2023-08-09,Aug,2,31,55,2.67
GJ,BHATIA,2140,GGLBM-11,11,E-48,73:2,73,2,Torque monitoring:Peak load,1,01:01:49,2023-08-09,Aug,1,1,49,1.15
GJ,BHATIA,2140,GGLBM-12,12,E-48,73:2,73,2,Torque monitoring:Peak load,1,07:57:14,2023-08-09,Aug,7,57,14,7.99
GJ,BHATIA,2140,GGLBM-13,13,E-48,70:2,70,2,Generator overtemperature:Rotor,1,01:14:12,2023-08-09,Aug,1,14,12,1.27
GJ,BHATIA,2140,SDMLBM-05,19,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,2,01:41:38,2023-08-09,Aug,1,41,38,1.79
GJ,BHATIA,2485,JTPLNA-01,3,E-48,64:402,64,402,Overcurrent  inverter:Step-up-chopper inverter 2,1,11:44:07,2023-08-09,Aug,11,44,7,11.75
GJ,BHATIA,2485,SGLNA-01,12,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,11:16:31,2023-08-09,Aug,11,16,31,11.35
GJ,BHATIA,2704,EIPLSP-01,31,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,6,07:09:40,2023-08-09,Aug,7,9,40,7.26
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,5,13:35:22,2023-08-09,Aug,13,35,22,13.64
GJ,BHATIA,2704,GGLSP-04,42,E-48,432:83,432,83,Error +5V ref.sensoric:I/O-board 1 nacelle,1,01:25:31,2023-08-09,Aug,1,25,31,1.5
GJ,BHATIA,2704,SFPIOM-01,21,E-48,304:61,304,61,Turbine control bus error (Timeout):Anemometer Interface,1,00:47:09,2023-08-09,Aug,0,47,9,0.81
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,3,06:56:47,2023-08-09,Aug,6,56,47,7.06
GJ,BHATIA,2704,SM-01,49,E-40,44:4,44,4,Emergency stop capacitor  fault:Overvoltage capacitor  A,1,08:51:38,2023-08-09,Aug,8,51,38,8.96
GJ,BHATIA,2704,TILOM-02,12,E-48,25:223,25,223,Fault yaw inverter:Malfunction yaw sensor 5 system 2,2,01:21:05,2023-08-09,Aug,1,21,5,1.36
GJ,BHATIA,2704,TILOM-04,17,E-48,307:11,307,11,Data bus error blade control (timeout):Angle encoder blade B,1,07:27:12,2023-08-09,Aug,7,27,12,7.48
GJ,BHATIA,2704,TILOM-04,17,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,04:27:04,2023-08-09,Aug,4,27,4,4.46
GJ,BHATIA,2704,UILOM-02,19,E-48,62:602,62,602,Feeding fault:Diff. phase current inverter 2,5,14:23:39,2023-08-09,Aug,14,23,39,14.49
GJ,BHATIA,2714,AESOM-24,10,E-53,80:25,80,25,Excitation error:Overcurrent (hardware),3,00:01:17,2023-08-09,Aug,0,1,17,0.06
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,1,05:40:09,2023-08-09,Aug,5,40,9,5.69
GJ,BHATIA,2714,JHVRIOM-01,1,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,01:14:58,2023-08-09,Aug,1,14,58,1.39
GJ,BHATIA,4118,GICWLNA-01,9,E-53,25:108,25,108,Fault yaw inverter:IGBT-driver system 1,1,02:24:29,2023-08-09,Aug,2,24,29,2.48
GJ,BHATIA,4118,GICWLNA-01,9,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,1,03:59:24,2023-08-09,Aug,3,59,24,4.05
GJ,BHATIA,4118,GICWLNA-08,3,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,20:32:32,2023-08-09,Aug,20,32,32,20.62
GJ,BHATIA,4118,GICWLNA-09,1,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,02:05:52,2023-08-09,Aug,2,5,52,2.23
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,10:35:08,2023-08-09,Aug,10,35,8,10.61
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,19,15:18:26,2023-08-09,Aug,15,18,26,15.37
GJ,BHATIA,4121,AESCC-03,4,E-53,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,2,00:29:37,2023-08-09,Aug,0,29,37,0.59
GJ,BHATIA,4122,AESGN-12,5,E-53,95:4,95,4,Error temperature-measurement :Bearing front,1,08:30:05,2023-08-09,Aug,8,30,5,8.51
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,9,13:03:31,2023-08-09,Aug,13,3,31,13.14
GJ,BHATIA,4134,GICWLNA-23,10,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,09:34:28,2023-08-09,Aug,9,34,28,9.64
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:14,60,14,Mains failure:Overvoltage L1,7,00:09:14,2023-08-09,Aug,0,9,14,0.19
GJ,BHATIA,4163,DT-01,3,E-40,200:3,200,3,Data bus error:Display,7,04:54:57,2023-08-09,Aug,4,54,57,5.06
GJ,BHATIA,4163,RIVAA-01,4,E-40,200:1,200,1,Data bus error :Excitation,2,14:55:05,2023-08-09,Aug,14,55,5,14.93
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,72:301,72,301,Air gap monitoring:Sensor 1 blade C,1,03:18:23,2023-08-09,Aug,3,18,23,3.36
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,304:17,304,17,Turbine control bus error (Timeout):Blade A,1,00:03:59,2023-08-09,Aug,0,3,59,0.21
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:20:17,2023-08-09,Aug,1,20,17,1.38
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,3,03:25:31,2023-08-09,Aug,3,25,31,3.5
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,3,02:02:13,2023-08-09,Aug,2,2,13,2.07
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,2,01:10:46,2023-08-09,Aug,1,10,46,1.29
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:57:21,2023-08-09,Aug,0,57,21,1.01
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,16,02:53:41,2023-08-09,Aug,2,53,41,3.0
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:27:11,2023-08-09,Aug,0,27,11,0.48
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,62:43,62,43,Feeding fault:Earth contact,4,00:51:59,2023-08-09,Aug,0,51,59,1.01
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,10,05:04:54,2023-08-09,Aug,5,4,54,5.22
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,5,03:20:38,2023-08-09,Aug,3,20,38,3.44
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,2,04:17:49,2023-08-09,Aug,4,17,49,4.42
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,02:05:02,2023-08-09,Aug,2,5,2,2.09
GJ,BHATIA,4164,GIWPLKP-18,31,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,02:05:21,2023-08-09,Aug,2,5,21,2.14
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:08:34,2023-08-09,Aug,1,8,34,1.23
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,64:503,64,503,Overcurrent  inverter:I-Rectifier inverter 3,1,00:33:50,2023-08-09,Aug,0,33,50,0.69
GJ,BHATIA,4164,GIWPLKP-22,35,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:05:46,2023-08-09,Aug,0,5,46,0.21
GJ,BHATIA,4164,NSMKRG-01,10,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:26:26,2023-08-09,Aug,0,26,26,0.51
GJ,BHATIA,4164,NSMKRG-01,10,E-48,60:19,60,19,Mains failure:Phase sequence error,3,02:50:00,2023-08-09,Aug,2,50,0,2.83
GJ,BHATIA,4164,NSMKRG-01,10,E-48,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:00:23,2023-08-09,Aug,0,0,23,0.06
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:26:15,2023-08-09,Aug,0,26,15,0.48
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,00:29:06,2023-08-09,Aug,0,29,6,0.5
GJ,BHATIA,4164,SILKRG-01,3,E-48,22:2,22,2,Yaw control fault:Limit switch right,1,00:04:16,2023-08-09,Aug,0,4,16,0.11
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:06:15,2023-08-09,Aug,0,6,15,0.14
GJ,BHATIA,4167,AESVG-48,4,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:17:39,2023-08-09,Aug,0,17,39,0.39
GJ,BHATIA,4167,AESVG-48,4,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:01:29,2023-08-09,Aug,1,1,29,1.1
GJ,BHATIA,4167,AESVG-48,4,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,15:28:48,2023-08-09,Aug,15,28,48,15.6
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:47,2023-08-09,Aug,0,0,47,0.13
GJ,BHATIA,4168,GICWLNA-26,3,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,04:37:16,2023-08-09,Aug,4,37,16,4.66
GJ,BHATIA,4169,AESVG-32,3,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:00:40,2023-08-09,Aug,0,0,40,0.11
GJ,BHATIA,4169,AESVG-33,2,E-53,25:213,25,213,Fault yaw inverter:Overtemp. heatsink IGBT system 2,1,02:39:33,2023-08-09,Aug,2,39,33,2.74
GJ,KUTCH,4152,VISHWKC-01,33,E-53,70:1,70,1,Generator overtemperature:Stator,1,03:47:46,2023-08-09,Aug,3,47,46,3.91
GJ,KUTCH,4152,VISHWKC-04,36,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:13:53,2023-08-09,Aug,3,13,53,3.36
GJ,KUTCH,4152,VISHWKC-12,11,E-53,43:0,43,0,Main security circuit fault:Unknown,1,00:20:17,2023-08-09,Aug,0,20,17,0.38
GJ,KUTCH,4152,VISHWKC-16,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:14:54,2023-08-09,Aug,3,14,54,3.38
GJ,KUTCH,4152,VISHWKC-18,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:14:54,2023-08-09,Aug,3,14,54,3.38
GJ,KUTCH,4152,VISHWKC-20,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,01:14:00,2023-08-09,Aug,1,14,0,1.23
GJ,KUTCH,4152,VISHWKC-21,9,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:31:59,2023-08-09,Aug,2,31,59,2.68
GJ,KUTCH,4152,VISHWKC-23,37,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:54,2023-08-09,Aug,3,13,54,3.37
GJ,KUTCH,4152,VISHWKC-25,39,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:54,2023-08-09,Aug,3,13,54,3.37
GJ,KUTCH,4152,VISHWKC-26,40,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:54,2023-08-09,Aug,3,13,54,3.37
GJ,KUTCH,4152,VISHWKC-28,45,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:57,2023-08-09,Aug,3,13,57,3.38
GJ,KUTCH,4152,VISHWKC-29,44,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:56,2023-08-09,Aug,3,13,56,3.37
GJ,KUTCH,4152,VISHWKC-33,48,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:58,2023-08-09,Aug,3,13,58,3.38
GJ,KUTCH,4152,VISHWKC-34,41,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:55,2023-08-09,Aug,3,13,55,3.37
GJ,KUTCH,4152,VISHWKC-35,49,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:13:59,2023-08-09,Aug,3,13,59,3.38
GJ,KUTCH,4152,VISHWKC-37,51,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:54:39,2023-08-09,Aug,1,54,39,2.01
GJ,KUTCH,4152,VISHWKC-37,51,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:14:00,2023-08-09,Aug,3,14,0,3.23
GJ,KUTCH,4152,VISHWKC-39,25,E-53,73:2,73,2,Torque monitoring:Peak load,1,08:49:25,2023-08-09,Aug,8,49,25,8.89
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:46:11,2023-08-09,Aug,3,46,11,3.8
GJ,KUTCH,4152,VISHWKC-57,54,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:13:19,2023-08-09,Aug,5,13,19,5.27
GJ,KUTCH,4152,VISHWKC-71,57,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,02:30:21,2023-08-09,Aug,2,30,21,2.56
GJ,KUTCH,4152,VISHWKC-73,19,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:34:32,2023-08-09,Aug,1,34,32,1.66
GJ,KUTCH,4152,VISHWKC-78,53,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:14:02,2023-08-09,Aug,3,14,2,3.24
GJ,KUTCH,4152,VISHWKC-79,60,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:14:04,2023-08-09,Aug,3,14,4,3.24
GJ,KUTCH,4152,VISHWKC-80,59,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:14:03,2023-08-09,Aug,3,14,3,3.24
GJ,KUTCH,4190,VISHWKC-43,2,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,07:54:18,2023-08-09,Aug,7,54,18,7.95
GJ,KUTCH,4190,VISHWKC-43,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:00:01,2023-08-09,Aug,0,0,1,0.0
GJ,KUTCH,4190,VISHWKC-51,18,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,14:20:49,2023-08-09,Aug,14,20,49,14.47
GJ,KUTCH,4190,VISHWKC-65,11,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,00:59:26,2023-08-09,Aug,0,59,26,1.06
GJ,KUTCH,4190,VISHWKC-65,11,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:07:17,2023-08-09,Aug,9,7,17,9.16
GJ,KUTCH,4190,VISHWKC-68,14,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,09:13:51,2023-08-09,Aug,9,13,51,9.36
GJ,KUTCH,4190,VISHWKC-68,14,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,02:30:08,2023-08-09,Aug,2,30,8,2.52
GJ,KUTCH,4190,VISHWKC-68,14,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:45:26,2023-08-09,Aug,1,45,26,1.82
GJ,KUTCH,4190,VISHWKC-77,17,E-53,61:0,61,0,Mains breakdown:Unknown,1,23:10:12,2023-08-09,Aug,23,10,12,23.2
GJ,KUTCH,4190,VISHWKC-81,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:07:45,2023-08-09,Aug,9,7,45,9.24
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,04:46:32,2023-08-09,Aug,4,46,32,4.86
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,02:50:51,2023-08-09,Aug,2,50,51,2.98
GJ,LALPUR,4138,CEPCOLP-04,1,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:21:04,2023-08-09,Aug,1,21,4,1.36
GJ,LALPUR,4138,EWRDPLLP-6,11,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:18:02,2023-08-09,Aug,3,18,2,3.31
GJ,LALPUR,4138,NRPLLP-01,17,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:27:27,2023-08-09,Aug,1,27,27,1.52
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,05:01:31,2023-08-09,Aug,5,1,31,5.1
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,03:42:14,2023-08-09,Aug,3,42,14,3.74
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,02:18:49,2023-08-09,Aug,2,18,49,2.44
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,04:54:27,2023-08-09,Aug,4,54,27,4.98
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:13:37,2023-08-09,Aug,3,13,37,3.32
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,02:24:43,2023-08-09,Aug,2,24,43,2.52
GJ,LALPUR,4141,LWELLP-52,25,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,06:44:07,2023-08-09,Aug,6,44,7,6.75
GJ,LALPUR,4141,TADASLP-119,38,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,06:46:25,2023-08-09,Aug,6,46,25,6.84
GJ,LALPUR,4141,TADASLP-88,29,E-53,202:103,202,103,Inverter bus error:Inverter control 3 CPU 1,1,00:00:08,2023-08-09,Aug,0,0,8,0.02
GJ,LALPUR,4141,TADASLP-88,29,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:45:19,2023-08-09,Aug,6,45,19,6.8
GJ,LALPUR,4141,TADASLP-90,33,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:04:41,2023-08-09,Aug,6,4,41,6.18
GJ,LALPUR,4141,TADSLP-106,34,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:46:18,2023-08-09,Aug,6,46,18,6.82
GJ,LALPUR,4141,UNTELP-01,35,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:47:31,2023-08-09,Aug,6,47,31,6.87
GJ,LALPUR,4141,VISHWLP-12,4,E-53,42:122,42,122,Pitch control error:Supply power stage blade A,1,00:15:25,2023-08-09,Aug,0,15,25,0.32
GJ,LALPUR,4141,VISHWLP-12,4,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,03:25:46,2023-08-09,Aug,3,25,46,3.54
GJ,LALPUR,4141,VISHWLP-16,1,E-53,62:303,62,303,Feeding fault:Mains contactor inverter 3 off,2,00:00:07,2023-08-09,Aug,0,0,7,0.02
GJ,LALPUR,4145,TADASLP-81,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,01:36:19,2023-08-09,Aug,1,36,19,1.65
GJ,LALPUR,4145,VISHWLP-34,7,E-53,122:105,122,105,Fault Transformer:Oilevel,1,05:17:19,2023-08-09,Aug,5,17,19,5.34
GJ,LALPUR,4145,VISHWLP-35,6,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:34:50,2023-08-09,Aug,0,34,50,0.71
GJ,LALPUR,4146,TORNTLP-22,3,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,00:51:20,2023-08-09,Aug,0,51,20,0.91
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,01:34:35,2023-08-09,Aug,1,34,35,1.66
GJ,LALPUR,4147,TORNTLP-18,10,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,06:52:51,2023-08-09,Aug,6,52,51,7.01
GJ,LALPUR,4147,TORNTLP-31,8,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,06:15:17,2023-08-09,Aug,6,15,17,6.3
GJ,LALPUR,4147,TORNTLP-31,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,04:28:52,2023-08-09,Aug,4,28,52,4.61
GJ,LALPUR,4166,TORNTLP-41,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,01:11:41,2023-08-09,Aug,1,11,41,1.3
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:19:16,2023-08-09,Aug,1,19,16,1.36
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,7,14:10:03,2023-08-09,Aug,14,10,3,14.18
GJ,LALPUR,4174,TADASLP-34,7,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,01:12:11,2023-08-09,Aug,1,12,11,1.23
GJ,LALPUR,4174,TADASLP-41,16,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:57:38,2023-08-09,Aug,0,57,38,1.06
GJ,LALPUR,4175,LWELLP-63,24,E-53,25:237,25,237,Fault yaw inverter:Difference phase current system 2,1,01:32:57,2023-08-09,Aug,1,32,57,1.69
GJ,LALPUR,4175,SSLLP-01,25,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:28:35,2023-08-09,Aug,0,28,35,0.56
GJ,LALPUR,4175,TADALP-126,28,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),4,05:31:45,2023-08-09,Aug,5,31,45,5.64
GJ,LALPUR,4175,TADASLP-09,17,E-53,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,2,07:37:23,2023-08-09,Aug,7,37,23,7.68
GJ,LALPUR,4175,TADASLP-09,17,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:00:34,2023-08-09,Aug,0,0,34,0.09
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,8,07:38:11,2023-08-09,Aug,7,38,11,7.66
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,00:40:12,2023-08-09,Aug,0,40,12,0.7
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:42:37,2023-08-09,Aug,3,42,37,3.8
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:50:21,2023-08-09,Aug,0,50,21,0.89
GJ,LALPUR,4175,TADASLP-10,18,E-53,62:1,62,1,Feeding fault:Power to low,2,01:15:21,2023-08-09,Aug,1,15,21,1.31
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,00:19:55,2023-08-09,Aug,0,19,55,0.47
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,07:00:33,2023-08-09,Aug,7,0,33,7.09
GJ,LALPUR,4175,TADASLP-63,23,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,2,03:53:05,2023-08-09,Aug,3,53,5,3.9
GJ,LALPUR,4175,TADASLP-63,23,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),6,00:22:25,2023-08-09,Aug,0,22,25,0.44
GJ,LALPUR,4180,LWELLP-65,32,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,02:29:10,2023-08-09,Aug,2,29,10,2.51
GJ,LALPUR,4180,TADASLP-49,24,E-53,70:1,70,1,Generator overtemperature:Stator,1,00:48:05,2023-08-09,Aug,0,48,5,0.81
GJ,LALPUR,4180,TADASLP-50,25,E-53,73:12,73,12,Torque monitoring:Signal to small,1,00:01:03,2023-08-09,Aug,0,1,3,0.02
GJ,LALPUR,4180,VAAYULP-06,16,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,03:47:12,2023-08-09,Aug,3,47,12,3.82
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:33:22,2023-08-09,Aug,0,33,22,0.61
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,09:45:25,2023-08-09,Aug,9,45,25,9.82
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,05:25:40,2023-08-09,Aug,5,25,40,5.53
GJ,LALPUR,4197,TADASLP-44,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:03:39,2023-08-09,Aug,1,3,39,1.16
GJ,LALPUR,4198,LWELLP-12,5,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:19,2023-08-09,Aug,0,0,19,0.05
GJ,LALPUR,4198,LWELLP-27,10,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:36:57,2023-08-09,Aug,1,36,57,1.76
GJ,LALPUR,4198,LWELLP-29,7,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,1,02:05:59,2023-08-09,Aug,2,5,59,2.25
GJ,LALPUR,4198,LWELLP-37,12,E-53,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,1,02:50:15,2023-08-09,Aug,2,50,15,2.88
GJ,LALPUR,4198,TADASLP-58,26,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:16:55,2023-08-09,Aug,0,16,55,0.42
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:20:46,2023-08-09,Aug,0,20,46,0.46
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,05:52:41,2023-08-09,Aug,5,52,41,5.98
GJ,LALPUR,4224,GGLLP-03 ,35,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,8,05:28:25,2023-08-09,Aug,5,28,25,5.54
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,06:21:26,2023-08-09,Aug,6,21,26,6.42
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,04:09:25,2023-08-09,Aug,4,9,25,4.22
GJ,LALPUR,4224,NIEXLP-01 ,44,E-53,304:97,304,97,Turbine control bus error (Timeout):Rectifier,1,03:58:40,2023-08-09,Aug,3,58,40,4.08
GJ,LALPUR,4224,TADASLP-115 ,39,E-53,122:103,122,103,Fault Transformer:Overpressure,1,03:15:13,2023-08-09,Aug,3,15,13,3.29
GJ,LALPUR,4225,ILFSLP-06 ,19,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,09:51:28,2023-08-09,Aug,9,51,28,9.93
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:207,42,207,Pitch control error:Angle error blade B,3,10:04:45,2023-08-09,Aug,10,4,45,10.19
GJ,LALPUR,4225,LWELLP-58 ,8,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,09:37:52,2023-08-09,Aug,9,37,52,9.76
GJ,LALPUR,4225,TADASLP-01 ,2,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:33:01,2023-08-09,Aug,2,33,1,2.55
GJ,LALPUR,4225,TADASLP-123 ,21,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,04:44:36,2023-08-09,Aug,4,44,36,4.83
GJ,LALPUR,4225,TADASLP-123 ,21,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,2,00:09:51,2023-08-09,Aug,0,9,51,0.29
GJ,LALPUR,4225,TADASLP-131 ,10,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,09:39:28,2023-08-09,Aug,9,39,28,9.73
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,62:2,62,2,Feeding fault:Power to high,1,09:57:05,2023-08-09,Aug,9,57,5,9.96
GJ,LALPUR,4225,TADASLP-66 ,26,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,10:21:57,2023-08-09,Aug,10,21,57,10.51
GJ,LALPUR,4226,PALLP-01,1,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,01:17:14,2023-08-09,Aug,1,17,14,1.32
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:322,42,322,Pitch control error:Supply power stage blade C,1,10:57:16,2023-08-09,Aug,10,57,16,10.99
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,320:83,320,83,Malfunction IIC-bus:I/O-board 2 nacelle,1,00:51:43,2023-08-09,Aug,0,51,43,0.97
GJ,MAHIDAD,4210,CLPMD-24,23,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:19:20,2023-08-09,Aug,0,19,20,0.37
GJ,MAHIDAD,4211,ASMD-01,46,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,7,04:46:49,2023-08-09,Aug,4,46,49,4.9
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,301:81,301,81,Feeding control bus error (Bus-Off):I/O -board control cabinet,1,03:07:04,2023-08-09,Aug,3,7,4,3.13
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,06:33:47,2023-08-09,Aug,6,33,47,6.68
GJ,MAHIDAD,4211,CLPMD-49,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:59:01,2023-08-09,Aug,2,59,1,2.99
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,06:07:36,2023-08-09,Aug,6,7,36,6.22
GJ,MAHIDAD,4211,NSMD-01,34,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,06:28:50,2023-08-09,Aug,6,28,50,6.61
GJ,MAHIDAD,4246,TORNTMD-101,14,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:50:49,2023-08-09,Aug,4,50,49,4.97
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,05:10:42,2023-08-09,Aug,5,10,42,5.28
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,00:17:30,2023-08-09,Aug,0,17,30,0.37
GJ,MAHIDAD,4246,TORNTMD-85,18,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,07:01:40,2023-08-09,Aug,7,1,40,7.13
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,04:08:39,2023-08-09,Aug,4,8,39,4.24
GJ,SAMANA,2783,SARGAM-02,20,E-53,44:202,44,202,Fault emergency stop capacitor:Undervoltage 75V capacitor B 18,1,08:02:43,2023-08-09,Aug,8,2,43,8.15
GJ,SAMANA,2783,SARGAM-02,20,E-53,44:203,44,203,Fault emergency stop capacitor:Overvoltage 175V capacitor B 18,1,00:19:09,2023-08-09,Aug,0,19,9,0.34
GJ,SAMANA,2783,SARGAM-02,20,E-53,44:204,44,204,Fault emergency stop capacitor:Overvoltage 75V capacitor B 18,1,00:00:59,2023-08-09,Aug,0,0,59,0.16
GJ,SAMANA,2783,SIFLUM-01,1,E-53,70:1,70,1,Generator overtemperature:Stator,5,04:41:14,2023-08-09,Aug,4,41,14,4.72
GJ,SAMANA,2783,SIFLUM-02,2,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,06:00:38,2023-08-09,Aug,6,0,38,6.11
GJ,SAMANA,2783,SIFLUM-18,18,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,2,00:07:43,2023-08-09,Aug,0,7,43,0.24
GJ,SAMANA,2783,SIFLUM-18,18,E-53,62:103,62,103,Feeding fault:To low power inverter 3,20,02:21:14,2023-08-09,Aug,2,21,14,2.39
GJ,SAMANA,2783,SIFLUM-18,18,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,1,04:20:50,2023-08-09,Aug,4,20,50,4.47
GJ,SAMANA,2784,RSPLDD-11,20,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:59:12,2023-08-09,Aug,2,59,12,3.02
GJ,SAMANA,2785,ATL-04,4,E-53,31:11,31,11,Tower oscillation:Transversal oscillation (max.),1,00:08:15,2023-08-09,Aug,0,8,15,0.18
GJ,SAMANA,2785,ATL-09,9,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,12:28:08,2023-08-09,Aug,12,28,8,12.49
GJ,SAMANA,2785,ATL-10,10,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,12:28:06,2023-08-09,Aug,12,28,6,12.48
GJ,SAMANA,2785,CLPSM-41,18,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,12:28:05,2023-08-09,Aug,12,28,5,12.48
GJ,SAMANA,2785,CLPSM-43,20,E-53,202:102,202,102,Inverter bus error:Inverter control 2 CPU 1,1,13:15:44,2023-08-09,Aug,13,15,44,13.37
GJ,SAMANA,2785,GPECL-02,12,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,12:28:05,2023-08-09,Aug,12,28,5,12.48
GJ,SAMANA,2785,GPECL-02,12,E-53,62:601,62,601,Feeding fault:Diff. phase current inverter 1,1,01:29:09,2023-08-09,Aug,1,29,9,1.51
GJ,SAMANA,2785,GPECL-03,13,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,12:28:04,2023-08-09,Aug,12,28,4,12.48
GJ,SAMANA,2785,GPECL-04,14,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,12:28:04,2023-08-09,Aug,12,28,4,12.48
GJ,SAMANA,2785,GPECL-05,15,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:00:39,2023-08-09,Aug,0,0,39,0.11
GJ,SAMANA,2785,GPECL-07,17,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,12:28:05,2023-08-09,Aug,12,28,5,12.48
GJ,SAMANA,2785,VFPLCH-01,11,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,12:28:05,2023-08-09,Aug,12,28,5,12.48
GJ,SAMANA,3082,CLPSM-24,55,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:00:54,2023-08-09,Aug,0,0,54,0.15
GJ,SAMANA,3082,GPECL-30,50,E-53,70:1,70,1,Generator overtemperature:Stator,2,00:27:04,2023-08-09,Aug,0,27,4,0.46
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,7,05:29:39,2023-08-09,Aug,5,29,39,5.59
GJ,SAMANA,3085,VAAYUSM-10,33,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:08:59,2023-08-09,Aug,0,8,59,0.3
GJ,SAMANA,3085,VAAYUSM-17,35,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:24:54,2023-08-09,Aug,3,24,54,3.55
GJ,SAMANA,3086,HZLJV-08,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,8,00:04:00,2023-08-09,Aug,0,4,0,0.07
GJ,SAMANA,3086,VAAYUSM-47,32,E-53,73:2,73,2,Torque monitoring:Peak load,1,02:00:19,2023-08-09,Aug,2,0,19,2.05
GJ,SAMANA,3087,VISHWSM-04,16,E-53,228:95,228,95,Timeout warnmessage :Error temperature-measurement,1,10:37:08,2023-08-09,Aug,10,37,8,10.64
GJ,SAMANA,4088,APFIPD-01,33,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,4,03:13:04,2023-08-09,Aug,3,13,4,3.23
GJ,SAMANA,4088,APFIPD-01,33,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:45:44,2023-08-09,Aug,1,45,44,1.87
GJ,SAMANA,4088,APFIPD-01,33,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:38:00,2023-08-09,Aug,3,38,0,3.63
GJ,SAMANA,4088,BILVD-01,49,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,02:00:53,2023-08-09,Aug,2,0,53,2.15
GJ,SAMANA,4088,CLPSM-31,21,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,08:11:56,2023-08-09,Aug,8,11,56,8.34
GJ,SAMANA,4088,CLPSM-60,7,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:21:35,2023-08-09,Aug,0,21,35,0.45
GJ,SAMANA,4088,CLPSM-60,7,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,4,08:36:49,2023-08-09,Aug,8,36,49,8.74
GJ,SAMANA,4088,EIPLPD-08,19,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,1,09:43:32,2023-08-09,Aug,9,43,32,9.81
GJ,SAMANA,4088,EIPLPD-12,22,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,09:20:06,2023-08-09,Aug,9,20,6,9.35
GJ,SAMANA,4088,HZLHM-02,63,E-48,62:101,62,101,Feeding fault:To low power inverter 1,28,05:46:16,2023-08-09,Aug,5,46,16,5.81
GJ,SAMANA,4088,VPCLPD-01,14,E-53,73:2,73,2,Torque monitoring:Peak load,1,02:58:41,2023-08-09,Aug,2,58,41,3.08
GJ,SAMANA,4107,TATASP-13,4,E-53,70:2,70,2,Generator overtemperature:Rotor,1,15:06:01,2023-08-09,Aug,15,6,1,15.1
GJ,SAMANA,4108,CLPSM-44,21,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:55,2023-08-09,Aug,0,0,55,0.15
GJ,SAMANA,4108,CLPSM-44,21,E-53,72:301,72,301,Air gap monitoring:Sensor 1 blade C,1,01:46:01,2023-08-09,Aug,1,46,1,1.77
GJ,SAMANA,4108,CLPSM-51,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,03:19:12,2023-08-09,Aug,3,19,12,3.35
GJ,SAMANA,4108,EWRDPLSM-2,32,E-53,70:1,70,1,Generator overtemperature:Stator,1,13:08:17,2023-08-09,Aug,13,8,17,13.18
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:32:57,2023-08-09,Aug,0,32,57,0.69
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,12:22:01,2023-08-09,Aug,12,22,1,12.37
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:101,62,101,Feeding fault:To low power inverter 1,8,03:05:46,2023-08-09,Aug,3,5,46,3.21
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,6,11:51:13,2023-08-09,Aug,11,51,13,11.89
GJ,SAMANA,4108,HZLSD-11,34,E-48,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,00:28:14,2023-08-09,Aug,0,28,14,0.51
GJ,SAMANA,4108,HZLSD-11,34,E-48,66:34,66,34,Fault rectifier:Malfunction of earth contact monit. Sys1,3,05:58:42,2023-08-09,Aug,5,58,42,6.08
GJ,SAMANA,4108,HZLSD-11,34,E-48,73:2,73,2,Torque monitoring:Peak load,6,00:32:01,2023-08-09,Aug,0,32,1,0.54
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,4,13:35:17,2023-08-09,Aug,13,35,17,13.63
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,06:15:48,2023-08-09,Aug,6,15,48,6.38
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,03:18:05,2023-08-09,Aug,3,18,5,3.31
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,3,01:19:28,2023-08-09,Aug,1,19,28,1.39
GJ,SAMANA,4109,HZLMT-04,27,E-48,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,2,00:18:33,2023-08-09,Aug,0,18,33,0.39
GJ,SAMANA,4109,HZLMT-04,27,E-48,62:102,62,102,Feeding fault:To low power inverter 2,1,00:37:08,2023-08-09,Aug,0,37,8,0.64
GJ,SAMANA,4109,HZLMT-04,27,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,00:22:55,2023-08-09,Aug,0,22,55,0.52
GJ,SAMANA,4109,HZLSD-17,13,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:38:02,2023-08-09,Aug,1,38,2,1.64
GJ,SAMANA,4109,HZLSD-17,13,E-53,62:103,62,103,Feeding fault:To low power inverter 3,3,01:50:54,2023-08-09,Aug,1,50,54,1.98
GJ,SAMANA,4109,HZLSD-17,13,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,03:30:14,2023-08-09,Aug,3,30,14,3.54
GJ,SAMANA,4109,HZLSD-17,13,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,2,00:22:53,2023-08-09,Aug,0,22,53,0.51
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,00:08:04,2023-08-09,Aug,0,8,4,0.14
GJ,SAMANA,4109,JNISM-04,68,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,07:49:11,2023-08-09,Aug,7,49,11,7.85
GJ,SAMANA,4109,NPLSD-02,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,6,02:45:30,2023-08-09,Aug,2,45,30,2.83
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,00:46:37,2023-08-09,Aug,0,46,37,0.87
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,10:28:22,2023-08-09,Aug,10,28,22,10.53
GJ,SAMANA,4109,UILMT-03,46,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,06:34:19,2023-08-09,Aug,6,34,19,6.62
GJ,SAMANA,4113,HZLDD-02,48,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,03:57:14,2023-08-09,Aug,3,57,14,3.99
GJ,SAMANA,4113,HZLDD-08,51,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:24:09,2023-08-09,Aug,3,24,9,3.42
GJ,SAMANA,4113,SARGAM-11,15,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:30:08,2023-08-09,Aug,0,30,8,0.52
GJ,SAMANA,4113,TATASP-19,33,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,11,01:29:49,2023-08-09,Aug,1,29,49,1.62
GJ,SAMANA,4113,TATASP-19,33,E-53,20:52,20,52,Wind measurement fault:No signal from anemometer,2,00:01:58,2023-08-09,Aug,0,1,58,0.18
GJ,SAMANA,4113,TATASP-56,66,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,01:07:02,2023-08-09,Aug,1,7,2,1.12
GJ,SAMANA,4113,TATASP-59,55,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,4,04:34:17,2023-08-09,Aug,4,34,17,4.61
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),5,05:19:34,2023-08-10,Aug,5,19,34,5.41
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,01:56:19,2023-08-10,Aug,1,56,19,1.99
GJ,BHATIA,2140,GGLBM-06,6,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:59,2023-08-10,Aug,0,54,59,1.06
GJ,BHATIA,2140,GGLBM-06,6,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,02:07:45,2023-08-10,Aug,2,7,45,2.24
GJ,BHATIA,2140,GGLBM-06,6,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,6,02:34:34,2023-08-10,Aug,2,34,34,2.66
GJ,BHATIA,2140,GGLBM-12,12,E-48,73:2,73,2,Torque monitoring:Peak load,1,03:41:14,2023-08-10,Aug,3,41,14,3.72
GJ,BHATIA,2140,GGLBM-13,13,E-48,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,1,04:10:23,2023-08-10,Aug,4,10,23,4.23
GJ,BHATIA,2140,GGLBM-13,13,E-48,70:2,70,2,Generator overtemperature:Rotor,2,05:45:09,2023-08-10,Aug,5,45,9,5.78
GJ,BHATIA,2140,SDMLBM-02,16,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,4,03:17:11,2023-08-10,Aug,3,17,11,3.31
GJ,BHATIA,2140,SDMLBM-05,19,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,2,03:40:38,2023-08-10,Aug,3,40,38,3.77
GJ,BHATIA,2485,BILNA-01,2,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
GJ,BHATIA,2485,ECCLNA-01,7,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
GJ,BHATIA,2485,EFPLNA-01,10,E-48,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,02:30:09,2023-08-10,Aug,2,30,9,2.52
GJ,BHATIA,2485,JAOLNA-01,8,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
GJ,BHATIA,2485,JAOLNA-01,8,E-48,62:43,62,43,Feeding fault:Earth contact,1,03:24:21,2023-08-10,Aug,3,24,21,3.46
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:09,2023-08-10,Aug,2,30,9,2.52
GJ,BHATIA,2485,JTPLNA-01,3,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
GJ,BHATIA,2485,LHPNA-01,11,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,02:30:09,2023-08-10,Aug,2,30,9,2.52
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
GJ,BHATIA,2485,RCPNA-01,1,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:07,2023-08-10,Aug,2,30,7,2.52
GJ,BHATIA,2485,SGLNA-01,12,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:09,2023-08-10,Aug,2,30,9,2.52
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
