State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,80:10,80,10,Excitation error:Overtemperature heatsink,1,10:57:13,2023-08-10,Aug,10,57,13,10.99
GJ,BHATIA,2485,TLNA-01,6,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
GJ,BHATIA,2485,UTPLNA-01,5,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:30:08,2023-08-10,Aug,2,30,8,2.52
GJ,BHATIA,2485,UTPLNA-01,5,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,00:08:03,2023-08-10,Aug,0,8,3,0.14
GJ,BHATIA,2485,UTPLNA-01,5,E-48,66:14,66,14,Fault rectifier:Rectifier 1 off,3,03:01:14,2023-08-10,Aug,3,1,14,3.06
GJ,BHATIA,2704,EECLSP-01,45,E-48,73:2,73,2,Torque monitoring:Peak load,1,03:55:32,2023-08-10,Aug,3,55,32,4.01
GJ,BHATIA,2704,EIPLSP-01,31,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,06:39:14,2023-08-10,Aug,6,39,14,6.69
GJ,BHATIA,2704,GGLSP-01,39,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,03:22:56,2023-08-10,Aug,3,22,56,3.52
GJ,BHATIA,2704,GGLSP-04,42,E-48,432:83,432,83,Error +5V ref.sensoric:I/O-board 1 nacelle,6,08:54:00,2023-08-10,Aug,8,54,0,8.9
GJ,BHATIA,2704,GGLSP-04,42,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:45,2023-08-10,Aug,0,32,45,0.66
GJ,BHATIA,2704,GGLSP-05,43,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,05:27:08,2023-08-10,Aug,5,27,8,5.47
GJ,BHATIA,2704,MFPLSP-01,26,E-48,91:11,91,11,Semiconductor fuse blown:Rectifier,1,06:35:03,2023-08-10,Aug,6,35,3,6.59
GJ,BHATIA,2704,SDGOM-01,14,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:09:41,2023-08-10,Aug,3,9,41,3.26
GJ,BHATIA,2704,SFPIOM-01,21,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,07:53:33,2023-08-10,Aug,7,53,33,7.98
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,7,12:32:29,2023-08-10,Aug,12,32,29,12.61
GJ,BHATIA,2704,SM-01,49,E-40,60:12,60,12,Mains failure:Undervoltage L2,1,02:36:16,2023-08-10,Aug,2,36,16,2.64
GJ,BHATIA,2704,TILOM-01,11,E-48,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,2,03:25:39,2023-08-10,Aug,3,25,39,3.52
GJ,BHATIA,2704,UILOM-02,19,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:26,2023-08-10,Aug,7,30,26,7.57
GJ,BHATIA,2704,UILOM-02,19,E-48,62:602,62,602,Feeding fault:Diff. phase current inverter 2,5,00:02:50,2023-08-10,Aug,0,2,50,0.17
GJ,BHATIA,2714,AESOM-24,10,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:34:55,2023-08-10,Aug,7,34,55,7.72
GJ,BHATIA,2714,AESOM-25,11,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,14:59:58,2023-08-10,Aug,14,59,58,15.14
GJ,BHATIA,2714,AESOM-25,11,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:35:45,2023-08-10,Aug,7,35,45,7.71
GJ,BHATIA,2714,AESOM-26,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,07:36:08,2023-08-10,Aug,7,36,8,7.62
GJ,BHATIA,2714,AESOM-27,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,07:04:07,2023-08-10,Aug,7,4,7,7.09
GJ,BHATIA,2714,AESOM-27,9,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:11:47,2023-08-10,Aug,0,11,47,0.31
GJ,BHATIA,2714,BILOM-01,3,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,07:35:50,2023-08-10,Aug,7,35,50,7.72
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,1,06:43:56,2023-08-10,Aug,6,43,56,6.87
GJ,BHATIA,2714,DPPOM-01,5,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,07:35:07,2023-08-10,Aug,7,35,7,7.6
GJ,BHATIA,2714,DPWPLOM-01,2,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,07:35:23,2023-08-10,Aug,7,35,23,7.65
GJ,BHATIA,2714,JHVRIOM-01,1,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,02:16:51,2023-08-10,Aug,2,16,51,2.41
GJ,BHATIA,2714,KWPLOM-01,4,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,07:33:28,2023-08-10,Aug,7,33,28,7.63
GJ,BHATIA,2714,PBMPLOM-01,8,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,07:35:46,2023-08-10,Aug,7,35,46,7.71
GJ,BHATIA,2714,RWPLOM-01,6,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,07:34:47,2023-08-10,Aug,7,34,47,7.7
GJ,BHATIA,2714,SJTPLOM-01,7,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,07:35:50,2023-08-10,Aug,7,35,50,7.72
GJ,BHATIA,4118,GICWLNA-01,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:30,2023-08-10,Aug,1,5,30,1.17
GJ,BHATIA,4118,GICWLNA-03,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:29,2023-08-10,Aug,1,5,29,1.16
GJ,BHATIA,4118,GICWLNA-04,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:30,2023-08-10,Aug,1,5,30,1.17
GJ,BHATIA,4118,GICWLNA-06,5,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,06:26:59,2023-08-10,Aug,6,26,59,6.6
GJ,BHATIA,4118,GICWLNA-06,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:25:31,2023-08-10,Aug,2,25,31,2.5
GJ,BHATIA,4118,GICWLNA-06,5,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:22:53,2023-08-10,Aug,0,22,53,0.51
GJ,BHATIA,4118,GICWLNA-07,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:21:58,2023-08-10,Aug,2,21,58,2.51
GJ,BHATIA,4118,GICWLNA-08,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:25:36,2023-08-10,Aug,2,25,36,2.52
GJ,BHATIA,4118,GICWLNA-09,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:51:13,2023-08-10,Aug,0,51,13,0.89
GJ,BHATIA,4118,GICWLNA-21,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:05:30,2023-08-10,Aug,1,5,30,1.17
GJ,BHATIA,4118,GICWLNA-21,11,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,1,00:33:43,2023-08-10,Aug,0,33,43,0.67
GJ,BHATIA,4118,GICWLNA-22,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:25:51,2023-08-10,Aug,2,25,51,2.56
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:29:22,2023-08-10,Aug,2,29,22,2.54
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,10,12:41:06,2023-08-10,Aug,12,41,6,12.7
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:30:58,2023-08-10,Aug,2,30,58,2.66
GJ,BHATIA,4118,GIWPLNA-25,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:31:18,2023-08-10,Aug,2,31,18,2.57
GJ,BHATIA,4121,AESCC-01,1,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,01:41:36,2023-08-10,Aug,1,41,36,1.78
GJ,BHATIA,4121,AESCC-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:25:31,2023-08-10,Aug,4,25,31,4.5
GJ,BHATIA,4121,AESCC-01,1,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:04:32,2023-08-10,Aug,0,4,32,0.16
GJ,BHATIA,4121,AESCC-02,3,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,01:44:30,2023-08-10,Aug,1,44,30,1.82
GJ,BHATIA,4121,AESCC-02,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:29:46,2023-08-10,Aug,3,29,46,3.61
GJ,BHATIA,4121,AESCC-03,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:25:40,2023-08-10,Aug,4,25,40,4.53
GJ,BHATIA,4121,AESCC-03,4,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:04:56,2023-08-10,Aug,0,4,56,0.22
GJ,BHATIA,4121,AESCC-04,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:24:19,2023-08-10,Aug,4,24,19,4.45
GJ,BHATIA,4121,AESCC-04,6,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:04:55,2023-08-10,Aug,0,4,55,0.22
GJ,BHATIA,4121,AESCC-05,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:23:34,2023-08-10,Aug,4,23,34,4.48
GJ,BHATIA,4121,AESCC-05,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:04:18,2023-08-10,Aug,0,4,18,0.12
GJ,BHATIA,4121,AESCC-06,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:22:48,2023-08-10,Aug,4,22,48,4.5
GJ,BHATIA,4121,AESCC-06,2,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:01:56,2023-08-10,Aug,0,1,56,0.17
GJ,BHATIA,4121,AESCC-07,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:22:29,2023-08-10,Aug,4,22,29,4.45
GJ,BHATIA,4121,AESCC-07,5,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:04:50,2023-08-10,Aug,0,4,50,0.21
GJ,BHATIA,4121,AESCC-20,7,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,2,05:47:36,2023-08-10,Aug,5,47,36,5.88
GJ,BHATIA,4121,AESCC-20,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:25:25,2023-08-10,Aug,4,25,25,4.49
GJ,BHATIA,4121,AESCC-20,7,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:03:01,2023-08-10,Aug,0,3,1,0.05
GJ,BHATIA,4121,AESCC-21,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:25:04,2023-08-10,Aug,4,25,4,4.43
GJ,BHATIA,4121,AESCC-21,9,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:03:56,2023-08-10,Aug,0,3,56,0.21
GJ,BHATIA,4122,AESGN-19,12,E-53,228:25,228,25,Timeout warnmessage :Fault yaw inverter,1,02:59:57,2023-08-10,Aug,2,59,57,3.14
GJ,BHATIA,4134,GICWLNA-10,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:29,2023-08-10,Aug,7,30,29,7.58
GJ,BHATIA,4134,GICWLNA-11,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:27,2023-08-10,Aug,7,30,27,7.58
GJ,BHATIA,4134,GICWLNA-12,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:59:47,2023-08-10,Aug,6,59,47,7.11
GJ,BHATIA,4134,GICWLNA-13,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),5,05:23:36,2023-08-10,Aug,5,23,36,5.48
GJ,BHATIA,4134,GICWLNA-14,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:23,2023-08-10,Aug,7,30,23,7.56
GJ,BHATIA,4134,GICWLNA-15,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:22,2023-08-10,Aug,7,30,22,7.56
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,16,07:33:56,2023-08-10,Aug,7,33,56,7.71
GJ,BHATIA,4134,GICWLNA-17,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:22,2023-08-10,Aug,7,30,22,7.56
GJ,BHATIA,4134,GICWLNA-19,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:23,2023-08-10,Aug,7,30,23,7.56
GJ,BHATIA,4134,GICWLNA-20,12,E-53,304:84,304,84,Turbine control bus error (Timeout):I/O-board 2 nacelle,1,01:01:56,2023-08-10,Aug,1,1,56,1.17
GJ,BHATIA,4134,GICWLNA-20,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:22,2023-08-10,Aug,7,30,22,7.56
GJ,BHATIA,4134,GICWLNA-23,10,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,5,05:31:38,2023-08-10,Aug,5,31,38,5.62
GJ,BHATIA,4134,GICWLNA-23,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:30:22,2023-08-10,Aug,7,30,22,7.56
GJ,BHATIA,4142,AESJP-38,4,E-53,62:103,62,103,Feeding fault:To low power inverter 3,1,00:18:14,2023-08-10,Aug,0,18,14,0.34
GJ,BHATIA,4142,AESJP-41,7,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,07:59:24,2023-08-10,Aug,7,59,24,8.05
GJ,BHATIA,4142,AESJP-43,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:56:46,2023-08-10,Aug,7,56,46,8.06
GJ,BHATIA,4142,AESJP-44,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:58:37,2023-08-10,Aug,7,58,37,8.07
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:33:44,2023-08-10,Aug,6,33,44,6.67
GJ,BHATIA,4162,GAELKRG-02,2,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:33:44,2023-08-10,Aug,6,33,44,6.67
GJ,BHATIA,4162,GAELKRG-03,3,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:33:48,2023-08-10,Aug,6,33,48,6.68
GJ,BHATIA,4162,GGLKRG-01,8,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:22:14,2023-08-10,Aug,6,22,14,6.41
GJ,BHATIA,4162,GGLKRG-02,9,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,06:33:46,2023-08-10,Aug,6,33,46,6.68
GJ,BHATIA,4162,GGLKRG-05,6,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,06:33:57,2023-08-10,Aug,6,33,57,6.71
GJ,BHATIA,4162,GGLKRG-06,5,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:33:30,2023-08-10,Aug,6,33,30,6.63
GJ,BHATIA,4162,GGLKRG-07,7,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,09:34:43,2023-08-10,Aug,9,34,43,9.69
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,06:33:09,2023-08-10,Aug,6,33,9,6.58
GJ,BHATIA,4164,CCLKRG-01,11,E-48,25:105,25,105,Fault yaw inverter:Earth contact system 1,1,00:30:02,2023-08-10,Aug,0,30,2,0.51
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),9,03:21:46,2023-08-10,Aug,3,21,46,3.48
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,70:1,70,1,Generator overtemperature:Stator,4,03:37:53,2023-08-10,Aug,3,37,53,3.76
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,90:301,90,301,Prot. Circuit-breaker tripped:Mains filter inverter 1,2,05:01:49,2023-08-10,Aug,5,1,49,5.15
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,02:40:55,2023-08-10,Aug,2,40,55,2.82
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,6,10:04:53,2023-08-10,Aug,10,4,53,10.21
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,5,05:52:27,2023-08-10,Aug,5,52,27,5.94
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,09:03:26,2023-08-10,Aug,9,3,26,9.12
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,62:43,62,43,Feeding fault:Earth contact,2,00:09:45,2023-08-10,Aug,0,9,45,0.28
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,8,00:10:59,2023-08-10,Aug,0,10,59,0.33
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,3,00:04:21,2023-08-10,Aug,0,4,21,0.12
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:16:11,2023-08-10,Aug,5,16,11,5.3
GJ,BHATIA,4164,GIWPLKP-22,35,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,09:00:55,2023-08-10,Aug,9,0,55,9.15
GJ,BHATIA,4164,NSMKRG-01,10,E-48,60:40,60,40,Mains failure:Overvoltage (hardware),1,03:07:51,2023-08-10,Aug,3,7,51,3.26
GJ,BHATIA,4167,AESVG-45,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:56:57,2023-08-10,Aug,7,56,57,8.09
GJ,BHATIA,4167,AESVG-46,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:57:49,2023-08-10,Aug,7,57,49,8.09
GJ,BHATIA,4167,AESVG-47,3,E-53,42:107,42,107,Pitch control error:Angle error blade A,2,02:42:25,2023-08-10,Aug,2,42,25,2.77
GJ,BHATIA,4167,AESVG-47,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:16:46,2023-08-10,Aug,5,16,46,5.39
GJ,BHATIA,4167,AESVG-48,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:57:14,2023-08-10,Aug,7,57,14,7.99
GJ,BHATIA,4168,GICWLNA-24,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:59:45,2023-08-10,Aug,7,59,45,8.11
GJ,BHATIA,4168,GICWLNA-26,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:59:32,2023-08-10,Aug,7,59,32,8.07
GJ,BHATIA,4169,AESVG-32,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:59:13,2023-08-10,Aug,7,59,13,8.02
GJ,BHATIA,4169,AESVG-33,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:57:19,2023-08-10,Aug,7,57,19,8.0
GJ,BHATIA,4169,AESVG-33,2,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:33:02,2023-08-10,Aug,1,33,2,1.56
GJ,BHATIA,4170,AESLM-35,1,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:59:26,2023-08-10,Aug,7,59,26,8.06
GJ,BHATIA,4170,AESLM-36,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:58:26,2023-08-10,Aug,7,58,26,8.04
GJ,KUTCH,4152,VISHWKC-34,41,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,00:18:29,2023-08-10,Aug,0,18,29,0.38
GJ,KUTCH,4190,VISHWKC-53,7,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:31:42,2023-08-10,Aug,0,31,42,0.63
GJ,KUTCH,4190,VISHWKC-64,10,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:31:12,2023-08-10,Aug,0,31,12,0.55
GJ,KUTCH,4190,VISHWKC-66,12,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:31:58,2023-08-10,Aug,0,31,58,0.68
GJ,KUTCH,4190,VISHWKC-67,13,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:30:47,2023-08-10,Aug,0,30,47,0.63
GJ,KUTCH,4190,VISHWKC-68,14,E-53,220:303,220,303,Processor reset:Inverter Control 3 CPU 2,1,00:24:02,2023-08-10,Aug,0,24,2,0.41
GJ,KUTCH,4190,VISHWKC-69,15,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:30:36,2023-08-10,Aug,0,30,36,0.6
GJ,KUTCH,4190,VISHWKC-69,15,E-53,62:701,62,701,Feeding fault:Overload chopper inverter 1,1,00:00:24,2023-08-10,Aug,0,0,24,0.07
GJ,KUTCH,4190,VISHWKC-76,9,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:26:54,2023-08-10,Aug,0,26,54,0.58
GJ,KUTCH,4190,VISHWKC-81,23,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,02:15:46,2023-08-10,Aug,2,15,46,2.38
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,02:41:57,2023-08-10,Aug,2,41,57,2.84
GJ,KUTCH,4190,VISHWKC-83,21,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:27,2023-08-10,Aug,0,0,27,0.08
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,5,03:49:50,2023-08-10,Aug,3,49,50,3.96
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,03:13:02,2023-08-10,Aug,3,13,2,3.22
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,01:07:56,2023-08-10,Aug,1,7,56,1.27
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,3,01:33:29,2023-08-10,Aug,1,33,29,1.63
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,3,01:30:11,2023-08-10,Aug,1,30,11,1.53
GJ,LALPUR,4145,VISHWLP-35,6,E-53,72:202,72,202,Air gap monitoring:Sensor 2 blade B,1,02:04:51,2023-08-10,Aug,2,4,51,2.21
GJ,LALPUR,4146,TORNTLP-22,3,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:12:09,2023-08-10,Aug,1,12,9,1.22
GJ,LALPUR,4146,TORNTLP-22,3,E-53,62:602,62,602,Feeding fault:Diff. phase current inverter 2,9,00:03:58,2023-08-10,Aug,0,3,58,0.21
GJ,LALPUR,4146,TORNTLP-26,7,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:00:51,2023-08-10,Aug,0,0,51,0.14
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,10,04:21:27,2023-08-10,Aug,4,21,27,4.42
GJ,LALPUR,4147,TORNTLP-14,6,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,04:25:16,2023-08-10,Aug,4,25,16,4.46
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,01:30:50,2023-08-10,Aug,1,30,50,1.64
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,02:11:21,2023-08-10,Aug,2,11,21,2.24
GJ,LALPUR,4174,TADASLP-30,3,E-53,90:303,90,303,Prot. Circuit-breaker tripped:Mains filter inverter 3,1,10:55:17,2023-08-10,Aug,10,55,17,10.96
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,3,03:33:53,2023-08-10,Aug,3,33,53,3.7
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,00:33:55,2023-08-10,Aug,0,33,55,0.7
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:20:09,2023-08-10,Aug,0,20,9,0.36
GJ,LALPUR,4175,TADASLP-20,10,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:44:43,2023-08-10,Aug,3,44,43,3.85
GJ,LALPUR,4175,TADASLP-63,23,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,5,08:23:40,2023-08-10,Aug,8,23,40,8.49
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:20:28,2023-08-10,Aug,1,20,28,1.41
GJ,LALPUR,4180,TADASLP-51,26,E-53,64:103,64,103,Overcurrent  inverter:L1 inverter 3,1,07:42:30,2023-08-10,Aug,7,42,30,7.78
GJ,LALPUR,4187,ILFSLP-13,10,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:40:02,2023-08-10,Aug,5,40,2,5.67
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,05:21:27,2023-08-10,Aug,5,21,27,5.42
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:51:27,2023-08-10,Aug,0,51,27,0.92
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,00:15:48,2023-08-10,Aug,0,15,48,0.38
GJ,LALPUR,4198,LWELLP-01,29,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,01:08:56,2023-08-10,Aug,1,8,56,1.29
GJ,LALPUR,4198,LWELLP-12,5,E-53,72:202,72,202,Air gap monitoring:Sensor 2 blade B,1,01:59:07,2023-08-10,Aug,1,59,7,2.0
GJ,LALPUR,4198,TADASLP-113,43,E-53,62:103,62,103,Feeding fault:To low power inverter 3,14,04:54:32,2023-08-10,Aug,4,54,32,4.99
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,02:14:36,2023-08-10,Aug,2,14,36,2.33
GJ,LALPUR,4224,CEPCOLP-08 ,10,E-53,73:2,73,2,Torque monitoring:Peak load,1,08:35:44,2023-08-10,Aug,8,35,44,8.71
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,05:43:20,2023-08-10,Aug,5,43,20,5.77
GJ,LALPUR,4224,CEPCOLP-20 ,27,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,07:03:01,2023-08-10,Aug,7,3,1,7.05
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,06:34:13,2023-08-10,Aug,6,34,13,6.6
GJ,LALPUR,4224,SDMLLP-02 ,5,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,14:21:22,2023-08-10,Aug,14,21,22,14.41
GJ,LALPUR,4224,TADASLP-105 ,20,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,05:22:02,2023-08-10,Aug,5,22,2,5.37
GJ,MAHIDAD,4211,ASMD-01,46,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,9,02:09:53,2023-08-10,Aug,2,9,53,2.3
GJ,MAHIDAD,4211,CLPMD-37,1,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,05:40:32,2023-08-10,Aug,5,40,32,5.76
GJ,MAHIDAD,4211,CLPMD-39,6,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,00:01:00,2023-08-10,Aug,0,1,0,0.02
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,04:42:13,2023-08-10,Aug,4,42,13,4.74
GJ,MAHIDAD,4211,CLPMD-43,32,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,00:00:43,2023-08-10,Aug,0,0,43,0.12
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:08:06,2023-08-10,Aug,3,8,6,3.15
GJ,MAHIDAD,4211,JPPLMD-01,50,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:50:14,2023-08-10,Aug,1,50,14,1.87
GJ,MAHIDAD,4242,TORNTMD-74,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:03:30,2023-08-10,Aug,1,3,30,1.13
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,05:18:24,2023-08-10,Aug,5,18,24,5.37
GJ,MAHIDAD,4246,TORNTMD-92,3,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,09:15:50,2023-08-10,Aug,9,15,50,9.39
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,06:20:22,2023-08-10,Aug,6,20,22,6.39
GJ,SAMANA,2783,SARGAM-02,20,E-53,44:204,44,204,Fault emergency stop capacitor:Overvoltage 75V capacitor B 18,1,09:47:01,2023-08-10,Aug,9,47,1,9.79
GJ,SAMANA,2783,SIFLUM-12,12,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,06:55:22,2023-08-10,Aug,6,55,22,6.98
GJ,SAMANA,2784,RSPLDD-11,20,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:00:21,2023-08-10,Aug,1,0,21,1.06
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,7,03:08:42,2023-08-10,Aug,3,8,42,3.25
GJ,SAMANA,3082,PMLMV-01,10,E-53,42:106,42,106,Pitch control error:Angle monitoring 56° blade A,1,02:06:55,2023-08-10,Aug,2,6,55,2.25
GJ,SAMANA,3082,PMLMV-03,12,E-53,220:303,220,303,Processor reset:Inverter Control 3 CPU 2,1,02:06:55,2023-08-10,Aug,2,6,55,2.25
GJ,SAMANA,3082,PMLMV-09,18,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:43,2023-08-10,Aug,0,0,43,0.12
GJ,SAMANA,3082,PMLMV-13,22,E-53,62:1,62,1,Feeding fault:Power to low,1,01:05:41,2023-08-10,Aug,1,5,41,1.2
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,2,02:51:40,2023-08-10,Aug,2,51,40,2.96
GJ,SAMANA,3082,VOPLMA-01,56,E-53,43:0,43,0,Main security circuit fault:Unknown,1,00:13:44,2023-08-10,Aug,0,13,44,0.34
GJ,SAMANA,3085,VAAYUSM-23,38,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:08:51,2023-08-10,Aug,1,8,51,1.27
GJ,SAMANA,3086,HZLJV-07,5,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:49:52,2023-08-10,Aug,4,49,52,4.96
GJ,SAMANA,3086,VAAYUSM-47,32,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:31:29,2023-08-10,Aug,2,31,29,2.6
GJ,SAMANA,4088,APFIPD-01,33,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,8,10:52:51,2023-08-10,Aug,10,52,51,11.01
GJ,SAMANA,4088,HZLHM-02,63,E-48,62:101,62,101,Feeding fault:To low power inverter 1,46,05:19:11,2023-08-10,Aug,5,19,11,5.35
GJ,SAMANA,4088,HZLHM-02,63,E-48,62:202,62,202,Feeding fault:To much power inverter 2,2,00:05:03,2023-08-10,Aug,0,5,3,0.09
GJ,SAMANA,4088,PMLVD-12,39,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,3,10:41:52,2023-08-10,Aug,10,41,52,10.83
GJ,SAMANA,4088,RLMPD-03,13,E-53,122:103,122,103,Fault Transformer:Overpressure,1,06:33:44,2023-08-10,Aug,6,33,44,6.67
GJ,SAMANA,4088,RLMPD-04,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:20:17,2023-08-10,Aug,2,20,17,2.38
GJ,SAMANA,4107,CLPSM-63,50,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,14:04:33,2023-08-10,Aug,14,4,33,14.16
GJ,SAMANA,4107,HZLNR-17,35,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:18:21,2023-08-10,Aug,3,18,21,3.36
GJ,SAMANA,4107,HZLNR-19,37,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,12:23:59,2023-08-10,Aug,12,23,59,12.55
GJ,SAMANA,4108,CLPSM-48,5,E-53,46:101,46,101,Fault capacitor test:Blade A,1,03:52:29,2023-08-10,Aug,3,52,29,3.95
GJ,SAMANA,4108,CLPSM-51,10,E-53,31:3,31,3,Tower oscillation:Transversal sensor malfunction,2,00:06:43,2023-08-10,Aug,0,6,43,0.22
GJ,SAMANA,4108,CLPSM-51,10,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:32:41,2023-08-10,Aug,2,32,41,2.65
GJ,SAMANA,4108,CLPSM-51,10,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:55:19,2023-08-10,Aug,0,55,19,0.97
GJ,SAMANA,4108,HZLMT-02,36,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:35:41,2023-08-10,Aug,0,35,41,0.7
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:101,62,101,Feeding fault:To low power inverter 1,2,00:16:44,2023-08-10,Aug,0,16,44,0.39
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,12,05:21:15,2023-08-10,Aug,5,21,15,5.39
GJ,SAMANA,4108,HZLSD-02,3,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:18:24,2023-08-10,Aug,0,18,24,0.37
GJ,SAMANA,4108,HZLSD-24,14,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:57:19,2023-08-10,Aug,0,57,19,1.0
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,04:42:05,2023-08-10,Aug,4,42,5,4.71
GJ,SAMANA,4109,HZLMT-25,33,E-48,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,1,00:34:51,2023-08-10,Aug,0,34,51,0.71
GJ,SAMANA,4109,HZLSD-16,14,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,01:04:52,2023-08-10,Aug,1,4,52,1.21
GJ,SAMANA,4109,HZLSD-17,13,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:01:11,2023-08-10,Aug,0,1,11,0.05
GJ,SAMANA,4109,JNISM-04,68,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:09:02,2023-08-10,Aug,0,9,2,0.16
GJ,SAMANA,4109,JNISM-04,68,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:00:28,2023-08-10,Aug,0,0,28,0.08
GJ,SAMANA,4109,NPLSD-02,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,01:47:14,2023-08-10,Aug,1,47,14,1.82
GJ,SAMANA,4109,VISHWSM-11,64,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,1,00:00:37,2023-08-10,Aug,0,0,37,0.1
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,00:14:52,2023-08-10,Aug,0,14,52,0.38
GJ,SAMANA,4113,HZLDD-03,47,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:33:08,2023-08-10,Aug,3,33,8,3.57
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),5,03:32:27,2023-08-11,Aug,3,32,27,3.61
GJ,BHATIA,2140,GGLBM-06,6,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,00:01:54,2023-08-11,Aug,0,1,54,0.17
GJ,BHATIA,2140,GGLBM-06,6,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,3,04:27:06,2023-08-11,Aug,4,27,6,4.47
GJ,BHATIA,2140,GGLBM-09,9,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:18:15,2023-08-11,Aug,1,18,15,1.34
GJ,BHATIA,2140,SDMLBM-02,16,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,5,05:32:36,2023-08-11,Aug,5,32,36,5.63
GJ,BHATIA,2485,JAOLNA-02,9,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,8,03:07:39,2023-08-11,Aug,3,7,39,3.22
GJ,BHATIA,2485,JAOLNA-02,9,E-48,64:601,64,601,Overcurrent  inverter:Cross short circuit inverter 1,2,00:27:38,2023-08-11,Aug,0,27,38,0.56
GJ,BHATIA,2485,JTPLNA-01,3,E-48,304:110,304,110,Turbine control bus error (Timeout):Display,1,02:02:06,2023-08-11,Aug,2,2,6,2.05
GJ,BHATIA,2485,JTPLNA-01,3,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,02:24:40,2023-08-11,Aug,2,24,40,2.51
GJ,BHATIA,2485,JTPLNA-01,3,E-48,67:303,67,303,Overtemperature:Heatsink L3 inverter 3,1,00:02:10,2023-08-11,Aug,0,2,10,0.06
GJ,BHATIA,2485,RCPNA-01,1,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,02:29:38,2023-08-11,Aug,2,29,38,2.59
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,12:44:27,2023-08-11,Aug,12,44,27,12.81
GJ,BHATIA,2704,GGLSP-04,42,E-48,73:2,73,2,Torque monitoring:Peak load,2,03:49:53,2023-08-11,Aug,3,49,53,3.96
GJ,BHATIA,2704,MDOM-01,3,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,02:58:00,2023-08-11,Aug,2,58,0,2.97
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,5,11:50:14,2023-08-11,Aug,11,50,14,11.87
GJ,BHATIA,2704,SM-01,49,E-40,60:12,60,12,Mains failure:Undervoltage L2,1,01:56:38,2023-08-11,Aug,1,56,38,2.04
GJ,BHATIA,2714,AESOM-25,11,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,13:26:35,2023-08-11,Aug,13,26,35,13.53
GJ,BHATIA,2714,JHVRIOM-01,1,E-48,429:203,429,203,Error supply hardware:Inverter control 3,1,10:32:48,2023-08-11,Aug,10,32,48,10.67
GJ,BHATIA,4118,GICWLNA-01,9,E-53,25:108,25,108,Fault yaw inverter:IGBT-driver system 1,2,00:43:09,2023-08-11,Aug,0,43,9,0.74
GJ,BHATIA,4118,GICWLNA-01,9,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,1,05:56:46,2023-08-11,Aug,5,56,46,6.06
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,6,08:55:34,2023-08-11,Aug,8,55,34,9.01
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,47:10,47,10,Fault security system:Main security circuit,1,02:31:00,2023-08-11,Aug,2,31,0,2.52
GJ,BHATIA,4121,AESCC-03,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,02:05:42,2023-08-11,Aug,2,5,42,2.2
GJ,BHATIA,4121,AESCC-03,4,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:19:09,2023-08-11,Aug,1,19,9,1.34
GJ,BHATIA,4134,GICWLNA-13,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,01:47:33,2023-08-11,Aug,1,47,33,1.87
GJ,BHATIA,4134,GICWLNA-18,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:32:27,2023-08-11,Aug,2,32,27,2.61
GJ,BHATIA,4134,GICWLNA-20,12,E-53,304:84,304,84,Turbine control bus error (Timeout):I/O-board 2 nacelle,3,01:29:08,2023-08-11,Aug,1,29,8,1.51
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:28,2023-08-11,Aug,0,0,28,0.08
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,64:601,64,601,Overcurrent  inverter:Cross short circuit inverter 1,3,09:24:01,2023-08-11,Aug,9,24,1,9.4
GJ,BHATIA,4163,DT-01,3,E-40,67:15,67,15,Overtemperature :Thermoswitch heatsink conv. 1,3,07:17:18,2023-08-11,Aug,7,17,18,7.33
GJ,BHATIA,4163,RMPNA-01,2,E-48,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,02:27:56,2023-08-11,Aug,2,27,56,2.61
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:07:39,2023-08-11,Aug,0,7,39,0.22
GJ,BHATIA,4164,CCPLKRG-01,5,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:04:15,2023-08-11,Aug,0,4,15,0.11
GJ,BHATIA,4164,GIWPLKP-02,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:41:28,2023-08-11,Aug,3,41,28,3.76
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:41:27,2023-08-11,Aug,3,41,27,3.76
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:41:24,2023-08-11,Aug,3,41,24,3.75
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,00:08:28,2023-08-11,Aug,0,8,28,0.21
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,13,07:59:31,2023-08-11,Aug,7,59,31,8.07
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,38,05:12:13,2023-08-11,Aug,5,12,13,5.24
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,3,04:11:48,2023-08-11,Aug,4,11,48,4.32
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,62:43,62,43,Feeding fault:Earth contact,1,07:22:00,2023-08-11,Aug,7,22,0,7.37
GJ,BHATIA,4164,GIWPLKP-22,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:15:43,2023-08-11,Aug,0,15,43,0.37
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,03:41:31,2023-08-11,Aug,3,41,31,3.77
GJ,BHATIA,4164,SILKRG-01,3,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:04:50,2023-08-11,Aug,0,4,50,0.21
GJ,BHATIA,4167,AESVG-48,4,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,05:14:26,2023-08-11,Aug,5,14,26,5.31
GJ,BHATIA,4168,GICWLNA-24,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,09:48:57,2023-08-11,Aug,9,48,57,9.96
GJ,BHATIA,4168,GICWLNA-26,3,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,09:48:48,2023-08-11,Aug,9,48,48,9.93
GJ,KUTCH,4152,VISHWKC-36,50,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,02:18:17,2023-08-11,Aug,2,18,17,2.35
GJ,KUTCH,4152,VISHWKC-58,17,E-53,49:320,49,320,Fault blade load control:Underflow measurement blade C,1,02:07:07,2023-08-11,Aug,2,7,7,2.14
GJ,KUTCH,4190,VISHWKC-68,14,E-53,43:0,43,0,Main security circuit fault:Unknown,1,04:58:04,2023-08-11,Aug,4,58,4,4.98
GJ,KUTCH,4190,VISHWKC-77,17,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:18:17,2023-08-11,Aug,1,18,17,1.35
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,4,10:06:08,2023-08-11,Aug,10,6,8,10.12
GJ,LALPUR,4140,TORNTLP-09,11,E-53,73:2,73,2,Torque monitoring:Peak load,1,01:05:16,2023-08-11,Aug,1,5,16,1.13
GJ,LALPUR,4140,TORNTLP-10,2,E-53,73:2,73,2,Torque monitoring:Peak load,1,05:48:54,2023-08-11,Aug,5,48,54,5.95
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:04:05,2023-08-11,Aug,1,4,5,1.08
GJ,LALPUR,4141,LWELLP-16,17,E-53,122:105,122,105,Fault Transformer:Oilevel,2,00:19:40,2023-08-11,Aug,0,19,40,0.43
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:18:20,2023-08-11,Aug,0,18,20,0.36
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,4,06:56:21,2023-08-11,Aug,6,56,21,6.99
GJ,LALPUR,4146,TORNTLP-25,6,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,5,10:05:56,2023-08-11,Aug,10,5,56,10.24
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,5,04:07:12,2023-08-11,Aug,4,7,12,4.15
GJ,LALPUR,4147,TORNTLP-14,6,E-53,49:320,49,320,Fault blade load control:Underflow measurement blade C,2,05:52:36,2023-08-11,Aug,5,52,36,5.97
GJ,LALPUR,4166,TORNTLP-37,14,E-53,80:1,80,1,Excitation error:Fault current,1,03:01:24,2023-08-11,Aug,3,1,24,3.08
GJ,LALPUR,4166,TORNTLP-39,12,E-53,202:102,202,102,Inverter bus error:Inverter control 2 CPU 1,1,00:16:48,2023-08-11,Aug,0,16,48,0.4
GJ,LALPUR,4166,TORNTLP-42,10,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:23:13,2023-08-11,Aug,3,23,13,3.42
GJ,LALPUR,4166,TORNTLP-51,17,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,02:18:23,2023-08-11,Aug,2,18,23,2.36
GJ,LALPUR,4166,TORNTLP-51,17,E-53,80:20,80,20,Excitation error:Charging error,1,00:05:24,2023-08-11,Aug,0,5,24,0.15
GJ,LALPUR,4166,TORNTLP-51,17,E-53,90:10,90,10,Prot. Circuit-breaker tripped:Charging circuit excitation,1,00:01:27,2023-08-11,Aug,0,1,27,0.09
GJ,LALPUR,4166,TORNTLP-56,26,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,02:28:02,2023-08-11,Aug,2,28,2,2.47
GJ,LALPUR,4175,SPPLLP-02,22,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,01:43:53,2023-08-11,Aug,1,43,53,1.86
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,05:59:37,2023-08-11,Aug,5,59,37,6.09
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,09:08:48,2023-08-11,Aug,9,8,48,9.27
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:30:43,2023-08-11,Aug,1,30,43,1.62
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:17:02,2023-08-11,Aug,1,17,2,1.29
GJ,LALPUR,4180,TADASLP-25,3,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,01:05:43,2023-08-11,Aug,1,5,43,1.2
GJ,LALPUR,4180,TADASLP-26,1,E-53,43:0,43,0,Main security circuit fault:Unknown,2,03:58:03,2023-08-11,Aug,3,58,3,3.98
GJ,LALPUR,4180,TADASLP-51,26,E-53,64:103,64,103,Overcurrent  inverter:L1 inverter 3,2,14:34:25,2023-08-11,Aug,14,34,25,14.64
GJ,LALPUR,4180,TADASLP-94,39,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,1,05:45:18,2023-08-11,Aug,5,45,18,5.8
GJ,LALPUR,4187,VISHWLP-27,7,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,10:38:32,2023-08-11,Aug,10,38,32,10.72
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,02:53:45,2023-08-11,Aug,2,53,45,3.01
GJ,LALPUR,4197,MMLLP-01,19,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,2,01:18:58,2023-08-11,Aug,1,18,58,1.46
GJ,LALPUR,4198,LWELLP-01,29,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,00:15:27,2023-08-11,Aug,0,15,27,0.32
GJ,LALPUR,4198,LWELLP-29,7,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:53:57,2023-08-11,Aug,0,53,57,1.04
GJ,LALPUR,4225,ILFSLP-02 ,12,E-53,25:224,25,224,Fault yaw inverter:Malfunction yaw sensor 6 system 2,1,03:48:50,2023-08-11,Aug,3,48,50,3.94
GJ,LALPUR,4225,ILFSLP-06 ,19,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:48:24,2023-08-11,Aug,0,48,24,0.87
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,06:29:11,2023-08-11,Aug,6,29,11,6.51
GJ,MAHIDAD,4210,CLPMD-05,7,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,00:26:47,2023-08-11,Aug,0,26,47,0.56
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:24:30,2023-08-11,Aug,5,24,30,5.48
GJ,MAHIDAD,4210,CLPMD-21,24,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:23:52,2023-08-11,Aug,0,23,52,0.53
GJ,MAHIDAD,4210,CLPMD-24,23,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:45:09,2023-08-11,Aug,0,45,9,0.78
GJ,MAHIDAD,4210,CLPMD-27,16,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:41:49,2023-08-11,Aug,2,41,49,2.82
GJ,MAHIDAD,4211,RFSPLMD-01,45,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:01:09,2023-08-11,Aug,0,1,9,0.04
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:47,2023-08-11,Aug,0,0,47,0.13
GJ,MAHIDAD,4246,TORNTMD-95,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,10:52:12,2023-08-11,Aug,10,52,12,10.9
GJ,MAHIDAD,4246,TORNTMD-96,5,E-53,46:101,46,101,Fault capacitor test:Blade A,1,01:49:52,2023-08-11,Aug,1,49,52,1.96
GJ,MAHIDAD,4246,TORNTMD-98,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,07:54:34,2023-08-11,Aug,7,54,34,7.99
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,62:103,62,103,Feeding fault:To low power inverter 3,2,13:39:44,2023-08-11,Aug,13,39,44,13.77
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,4,08:05:39,2023-08-11,Aug,8,5,39,8.19
GJ,SAMANA,2783,SIFLUM-02,2,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,8,06:23:28,2023-08-11,Aug,6,23,28,6.46
GJ,SAMANA,3082,GPECL-48,49,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:32:31,2023-08-11,Aug,1,32,31,1.62
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,09:15:41,2023-08-11,Aug,9,15,41,9.36
GJ,SAMANA,3082,PMLMV-07,16,E-53,429:203,429,203,Error supply hardware:Inverter control 3,1,16:10:05,2023-08-11,Aug,16,10,5,16.18
GJ,SAMANA,3082,PMLMV-10,19,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,07:54:10,2023-08-11,Aug,7,54,10,7.93
GJ,SAMANA,3082,PMLMV-11,20,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,10:33:10,2023-08-11,Aug,10,33,10,10.58
GJ,SAMANA,3082,PMLMV-13,22,E-53,62:1,62,1,Feeding fault:Power to low,2,02:17:38,2023-08-11,Aug,2,17,38,2.39
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,00:40:50,2023-08-11,Aug,0,40,50,0.81
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,09:50:03,2023-08-11,Aug,9,50,3,9.84
GJ,SAMANA,3082,PMLMV-13,22,E-53,73:2,73,2,Torque monitoring:Peak load,1,01:23:00,2023-08-11,Aug,1,23,0,1.38
GJ,SAMANA,3086,HZLJV-02,16,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,05:17:31,2023-08-11,Aug,5,17,31,5.37
GJ,SAMANA,4088,APFIPD-01,33,E-53,304:110,304,110,Turbine control bus error (Timeout):Display,1,00:49:01,2023-08-11,Aug,0,49,1,0.82
GJ,SAMANA,4088,BILVD-06,45,E-48,228:95,228,95,Timeout warnmessage :Error temperature-measurement,1,00:48:10,2023-08-11,Aug,0,48,10,0.83
GJ,SAMANA,4088,CLPSM-60,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:05:57,2023-08-11,Aug,5,5,57,5.24
GJ,SAMANA,4088,PMLVD-11,38,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,01:33:22,2023-08-11,Aug,1,33,22,1.61
GJ,SAMANA,4088,PMLVD-12,39,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,4,08:33:21,2023-08-11,Aug,8,33,21,8.61
GJ,SAMANA,4088,SIFLVD-03,50,E-53,429:203,429,203,Error supply hardware:Inverter control 3,1,03:27:19,2023-08-11,Aug,3,27,19,3.5
GJ,SAMANA,4107,GPECL-01,32,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,14:53:10,2023-08-11,Aug,14,53,10,14.91
GJ,SAMANA,4107,GPECL-52,56,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,05:25:54,2023-08-11,Aug,5,25,54,5.57
GJ,SAMANA,4107,GPECL-56,66,E-53,25:109,25,109,Fault yaw inverter:Charging error system 1,4,01:02:51,2023-08-11,Aug,1,2,51,1.18
GJ,SAMANA,4107,GPECL-56,66,E-53,62:101,62,101,Feeding fault:To low power inverter 1,1,00:04:11,2023-08-11,Aug,0,4,11,0.1
GJ,SAMANA,4107,GPECL-60,62,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,07:07:31,2023-08-11,Aug,7,7,31,7.2
GJ,SAMANA,4107,HZLNR-10,25,E-53,42:304,42,304,Pitch control error:Limit switch 97° blade C,1,00:14:55,2023-08-11,Aug,0,14,55,0.39
GJ,SAMANA,4107,HZLNR-17,35,E-53,62:1,62,1,Feeding fault:Power to low,5,01:12:38,2023-08-11,Aug,1,12,38,1.31
GJ,SAMANA,4107,HZLNR-17,35,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,03:13:57,2023-08-11,Aug,3,13,57,3.38
GJ,SAMANA,4107,HZLNR-17,35,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,16,06:53:21,2023-08-11,Aug,6,53,21,6.94
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,4,00:25:50,2023-08-11,Aug,0,25,50,0.56
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,7,03:19:26,2023-08-11,Aug,3,19,26,3.39
GJ,SAMANA,4108,HZLMT-02,36,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,3,01:50:33,2023-08-11,Aug,1,50,33,1.92
GJ,SAMANA,4108,HZLSD-01,4,E-48,15:2,15,2,Turbine moist:Mains breakdown,1,00:15:07,2023-08-11,Aug,0,15,7,0.27
GJ,SAMANA,4108,HZLSD-01,4,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,02:21:02,2023-08-11,Aug,2,21,2,2.36
GJ,SAMANA,4108,HZLSD-02,3,E-48,60:40,60,40,Mains failure:Overvoltage (hardware),1,07:02:28,2023-08-11,Aug,7,2,28,7.11
GJ,SAMANA,4108,HZLSD-03,2,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,07:02:28,2023-08-11,Aug,7,2,28,7.11
GJ,SAMANA,4108,HZLSD-04,1,E-48,62:303,62,303,Feeding fault:Mains contactor inverter 3 off,9,00:20:34,2023-08-11,Aug,0,20,34,0.43
GJ,SAMANA,4108,HZLSD-08,18,E-48,22:40,22,40,Yaw control fault:No yawing,1,04:07:24,2023-08-11,Aug,4,7,24,4.18
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,11:26:54,2023-08-11,Aug,11,26,54,11.58
GJ,SAMANA,4109,AOPLSD-01,19,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,01:43:41,2023-08-11,Aug,1,43,41,1.83
GJ,SAMANA,4109,HZLMT-21,39,E-48,73:2,73,2,Torque monitoring:Peak load,1,00:03:41,2023-08-11,Aug,0,3,41,0.16
GJ,SAMANA,4109,HZLMT-25,33,E-48,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,1,01:00:31,2023-08-11,Aug,1,0,31,1.09
GJ,SAMANA,4109,HZLSD-16,14,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,3,07:55:23,2023-08-11,Aug,7,55,23,7.98
GJ,SAMANA,4109,HZLSD-17,13,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,03:02:20,2023-08-11,Aug,3,2,20,3.09
GJ,SAMANA,4109,STMPLSD-01,4,E-53,62:2,62,2,Feeding fault:Power to high,1,02:34:46,2023-08-11,Aug,2,34,46,2.69
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,04:53:46,2023-08-11,Aug,4,53,46,5.01
GJ,SAMANA,4109,VISHWSM-11,64,E-53,62:801,62,801,Feeding fault:Current measurement inverter 1,1,01:53:46,2023-08-11,Aug,1,53,46,2.01
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,3,14:19:28,2023-08-11,Aug,14,19,28,14.39
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,00:50:06,2023-08-11,Aug,0,50,6,0.85
GJ,SAMANA,4113,SARGAM-11,15,E-53,62:2,62,2,Feeding fault:Power to high,1,07:06:17,2023-08-11,Aug,7,6,17,7.15
GJ,BHATIA,2140,GGLBM-01,1,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:05:14,2023-08-12,Aug,0,5,14,0.12
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),15,09:17:33,2023-08-12,Aug,9,17,33,9.38
GJ,BHATIA,2140,GGLBM-02,2,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:57,2023-08-12,Aug,6,57,57,7.11
GJ,BHATIA,2140,GGLBM-03,3,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:56,2023-08-12,Aug,6,57,56,7.11
GJ,BHATIA,2140,GGLBM-04,4,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:46:32,2023-08-12,Aug,0,46,32,0.86
GJ,BHATIA,2140,GGLBM-04,4,E-48,67:301,67,301,Overtemperature:Heatsink L3 inverter 1,5,07:01:06,2023-08-12,Aug,7,1,6,7.03
GJ,BHATIA,2140,GGLBM-06,6,E-48,60:14,60,14,Mains failure:Overvoltage L1,1,06:57:52,2023-08-12,Aug,6,57,52,7.09
GJ,BHATIA,2140,GGLBM-06,6,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,2,02:02:29,2023-08-12,Aug,2,2,29,2.11
GJ,BHATIA,2140,GGLBM-07,7,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:50,2023-08-12,Aug,6,57,50,7.09
GJ,BHATIA,2140,GGLBM-08,8,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:08:35,2023-08-12,Aug,0,8,35,0.23
GJ,BHATIA,2140,GGLBM-08,8,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,5,06:47:09,2023-08-12,Aug,6,47,9,6.81
GJ,BHATIA,2140,GGLBM-09,9,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:48,2023-08-12,Aug,6,57,48,7.08
GJ,BHATIA,2140,GGLBM-11,11,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:46,2023-08-12,Aug,6,57,46,7.08
GJ,BHATIA,2140,GGLBM-11,11,E-48,73:2,73,2,Torque monitoring:Peak load,1,01:19:46,2023-08-12,Aug,1,19,46,1.44
GJ,BHATIA,2140,GGLBM-12,12,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:09:44,2023-08-12,Aug,0,9,44,0.27
GJ,BHATIA,2140,GGLBM-12,12,E-48,70:1,70,1,Generator overtemperature:Stator,3,08:26:35,2023-08-12,Aug,8,26,35,8.53
GJ,BHATIA,2140,GGLBM-13,13,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:46,2023-08-12,Aug,6,57,46,7.08
GJ,BHATIA,2140,GGLBM-14,14,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:45,2023-08-12,Aug,6,57,45,7.08
GJ,BHATIA,2140,SDMLBM-01,15,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,06:57:46,2023-08-12,Aug,6,57,46,7.08
GJ,BHATIA,2140,SDMLBM-02,16,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:57:45,2023-08-12,Aug,6,57,45,7.08
GJ,BHATIA,2140,SDMLBM-05,19,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,19,07:18:44,2023-08-12,Aug,7,18,44,7.42
GJ,BHATIA,2140,SHREEBM-02,23,E-48,304:19,304,19,Turbine control bus error (Timeout):Blade C,4,05:13:01,2023-08-12,Aug,5,13,1,5.22
