State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,BHATIA,2140,SHREEBM-02,23,E-48,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,4,05:51:41,2023-08-12,Aug,5,51,41,5.96
GJ,BHATIA,2140,SHREEBM-02,23,E-48,43:0,43,0,Main security circuit fault:Unknown,1,01:11:46,2023-08-12,Aug,1,11,46,1.31
GJ,BHATIA,2485,BILNA-01,2,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,06:57:32,2023-08-12,Aug,6,57,32,7.04
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:16:18,2023-08-12,Aug,1,16,18,1.32
GJ,BHATIA,2485,JAOLNA-02,9,E-48,64:601,64,601,Overcurrent  inverter:Cross short circuit inverter 1,1,00:01:50,2023-08-12,Aug,0,1,50,0.16
GJ,BHATIA,2485,JTPLNA-01,3,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,2,07:58:38,2023-08-12,Aug,7,58,38,8.07
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,00:58:18,2023-08-12,Aug,0,58,18,1.02
GJ,BHATIA,2485,UTPLNA-01,5,E-48,66:14,66,14,Fault rectifier:Rectifier 1 off,7,03:27:49,2023-08-12,Aug,3,27,49,3.59
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:102,62,102,Feeding fault:To low power inverter 2,2,03:23:45,2023-08-12,Aug,3,23,45,3.51
GJ,BHATIA,2704,GGLSP-01,39,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,4,08:54:44,2023-08-12,Aug,8,54,44,9.02
GJ,BHATIA,2704,GGLSP-05,43,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,08:11:15,2023-08-12,Aug,8,11,15,8.22
GJ,BHATIA,2704,GGLSP-08,30,E-48,202:102,202,102,Inverter bus error:Inverter control 2 CPU 1,1,01:50:58,2023-08-12,Aug,1,50,58,1.99
GJ,BHATIA,2704,GGLSP-08,30,E-48,62:101,62,101,Feeding fault:To low power inverter 1,2,01:15:11,2023-08-12,Aug,1,15,11,1.28
GJ,BHATIA,2704,GGLSP-08,30,E-48,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,2,00:41:49,2023-08-12,Aug,0,41,49,0.82
GJ,BHATIA,2704,PBLOM-01,1,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,03:26:31,2023-08-12,Aug,3,26,31,3.52
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,6,07:08:02,2023-08-12,Aug,7,8,2,7.14
GJ,BHATIA,2704,SM-01,49,E-40,60:11,60,11,Mains failure:Undervoltage L1,1,00:24:54,2023-08-12,Aug,0,24,54,0.55
GJ,BHATIA,2704,SM-01,49,E-40,62:3,62,3,Grid feeding error:Power to switch off,3,01:57:12,2023-08-12,Aug,1,57,12,1.98
GJ,BHATIA,2704,SM-01,49,E-40,66:13,66,13,Fault rectifier:Overvoltage  DC-link,8,01:30:26,2023-08-12,Aug,1,30,26,1.57
GJ,BHATIA,2704,SM-01,49,E-40,67:21,67,21,Overtemperature :Heatsink L1 converter 2,1,01:01:35,2023-08-12,Aug,1,1,35,1.11
GJ,BHATIA,2704,TILOM-01,11,E-48,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,8,03:50:14,2023-08-12,Aug,3,50,14,3.87
GJ,BHATIA,2704,TILOM-04,17,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,02:12:14,2023-08-12,Aug,2,12,14,2.24
GJ,BHATIA,2714,AESOM-24,10,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,04:59:41,2023-08-12,Aug,4,59,41,5.1
GJ,BHATIA,2714,AESOM-27,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,4,08:58:22,2023-08-12,Aug,8,58,22,9.03
GJ,BHATIA,2714,AESOM-27,9,E-53,70:2,70,2,Generator overtemperature:Rotor,1,00:05:57,2023-08-12,Aug,0,5,57,0.24
GJ,BHATIA,4118,GICWLNA-01,9,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,00:02:12,2023-08-12,Aug,0,2,12,0.07
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,6,11:01:27,2023-08-12,Aug,11,1,27,11.09
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:13:30,2023-08-12,Aug,1,13,30,1.3
GJ,BHATIA,4121,AESCC-03,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,01:14:58,2023-08-12,Aug,1,14,58,1.39
GJ,BHATIA,4122,AESGN-09,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:58:09,2023-08-12,Aug,4,58,9,4.99
GJ,BHATIA,4134,GICWLNA-11,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,05:10:46,2023-08-12,Aug,5,10,46,5.29
GJ,BHATIA,4134,GICWLNA-13,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:36:14,2023-08-12,Aug,0,36,14,0.64
GJ,BHATIA,4134,GICWLNA-13,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),3,04:00:56,2023-08-12,Aug,4,0,56,4.16
GJ,BHATIA,4134,GICWLNA-14,5,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:35:13,2023-08-12,Aug,0,35,13,0.62
GJ,BHATIA,4134,GICWLNA-15,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:36:53,2023-08-12,Aug,0,36,53,0.75
GJ,BHATIA,4134,GICWLNA-16,7,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,05:10:05,2023-08-12,Aug,5,10,5,5.18
GJ,BHATIA,4134,GICWLNA-17,8,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,01:52:05,2023-08-12,Aug,1,52,5,1.88
GJ,BHATIA,4134,GICWLNA-20,12,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:04:35,2023-08-12,Aug,0,4,35,0.16
GJ,BHATIA,4134,GICWLNA-23,10,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,04:32:54,2023-08-12,Aug,4,32,54,4.68
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,02:15:25,2023-08-12,Aug,2,15,25,2.32
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,62:43,62,43,Feeding fault:Earth contact,1,00:29:54,2023-08-12,Aug,0,29,54,0.63
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:08:46,2023-08-12,Aug,0,8,46,0.26
GJ,BHATIA,4163,DT-01,3,E-40,67:15,67,15,Overtemperature :Thermoswitch heatsink conv. 1,11,09:32:14,2023-08-12,Aug,9,32,14,9.57
GJ,BHATIA,4163,RMPNA-01,2,E-48,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,09:44:36,2023-08-12,Aug,9,44,36,9.83
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:04:56,2023-08-12,Aug,0,4,56,0.22
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,60:16,60,16,Mains failure:Overvoltage L3,1,00:00:25,2023-08-12,Aug,0,0,25,0.07
GJ,BHATIA,4164,CCPLKRG-01,5,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:04:58,2023-08-12,Aug,0,4,58,0.23
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,00:21:58,2023-08-12,Aug,0,21,58,0.51
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),5,04:21:02,2023-08-12,Aug,4,21,2,4.36
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:09:40,2023-08-12,Aug,0,9,40,0.26
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:12:57,2023-08-12,Aug,0,12,57,0.36
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:59:03,2023-08-12,Aug,0,59,3,0.99
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,03:55:19,2023-08-12,Aug,3,55,19,3.97
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:53:04,2023-08-12,Aug,1,53,4,1.89
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,70:1,70,1,Generator overtemperature:Stator,23,06:45:26,2023-08-12,Aug,6,45,26,6.82
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:55:14,2023-08-12,Aug,3,55,14,3.96
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,03:55:13,2023-08-12,Aug,3,55,13,3.95
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,2,00:05:13,2023-08-12,Aug,0,5,13,0.12
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,03:55:09,2023-08-12,Aug,3,55,9,3.94
GJ,BHATIA,4164,GIWPLKP-20,33,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,05:54:25,2023-08-12,Aug,5,54,25,5.97
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:14:33,2023-08-12,Aug,0,14,33,0.32
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,03:55:08,2023-08-12,Aug,3,55,8,3.94
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,60:12,60,12,Mains failure:Undervoltage L2,2,00:05:46,2023-08-12,Aug,0,5,46,0.21
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,62:101,62,101,Feeding fault:To low power inverter 1,1,00:17:41,2023-08-12,Aug,0,17,41,0.4
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:33:40,2023-08-12,Aug,3,33,40,3.66
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,2,03:19:22,2023-08-12,Aug,3,19,22,3.38
GJ,BHATIA,4168,GICWLNA-24,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:00:27,2023-08-12,Aug,0,0,27,0.08
GJ,BHATIA,4168,GICWLNA-24,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,05:11:11,2023-08-12,Aug,5,11,11,5.21
GJ,BHATIA,4168,GICWLNA-26,3,E-53,60:11,60,11,Mains failure:Undervoltage L1,3,05:11:23,2023-08-12,Aug,5,11,23,5.25
GJ,BHATIA,4168,GICWLNA-26,3,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:18:24,2023-08-12,Aug,0,18,24,0.37
GJ,BHATIA,4169,AESVG-32,3,E-53,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,04:34:08,2023-08-12,Aug,4,34,8,4.59
GJ,BHATIA,4169,AESVG-32,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:37:01,2023-08-12,Aug,0,37,1,0.62
GJ,BHATIA,4169,AESVG-33,2,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:08,2023-08-12,Aug,0,0,8,0.02
GJ,BHATIA,4169,AESVG-33,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:33:24,2023-08-12,Aug,4,33,24,4.62
GJ,BHATIA,4169,AESVG-33,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:35:36,2023-08-12,Aug,0,35,36,0.68
GJ,BHATIA,4170,AESLM-35,1,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,2,05:11:17,2023-08-12,Aug,5,11,17,5.23
GJ,BHATIA,4170,AESLM-35,1,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:18:13,2023-08-12,Aug,0,18,13,0.34
GJ,BHATIA,4170,AESLM-36,2,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,04:33:25,2023-08-12,Aug,4,33,25,4.62
GJ,BHATIA,4170,AESLM-36,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:35:17,2023-08-12,Aug,0,35,17,0.63
GJ,BHATIA,4170,AESLM-36,2,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:17:28,2023-08-12,Aug,0,17,28,0.36
GJ,KUTCH,4152,VISHWKC-02,34,E-53,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,1,00:40:18,2023-08-12,Aug,0,40,18,0.72
GJ,KUTCH,4152,VISHWKC-07,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:32:58,2023-08-12,Aug,8,32,58,8.69
GJ,KUTCH,4152,VISHWKC-16,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:06:04,2023-08-12,Aug,0,6,4,0.11
GJ,KUTCH,4152,VISHWKC-18,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:48:55,2023-08-12,Aug,6,48,55,6.95
GJ,KUTCH,4152,VISHWKC-29,44,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,09:14:04,2023-08-12,Aug,9,14,4,9.24
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:06:54,2023-08-12,Aug,1,6,54,1.25
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,04:38:30,2023-08-12,Aug,4,38,30,4.72
GJ,KUTCH,4152,VISHWKC-38,52,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,02:06:52,2023-08-12,Aug,2,6,52,2.24
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,1,07:28:07,2023-08-12,Aug,7,28,7,7.49
GJ,KUTCH,4152,VISHWKC-59,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:37:13,2023-08-12,Aug,3,37,13,3.65
GJ,KUTCH,4152,VISHWKC-72,31,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,04:51:05,2023-08-12,Aug,4,51,5,4.86
GJ,KUTCH,4152,VISHWKC-74,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:57:11,2023-08-12,Aug,4,57,11,4.98
GJ,KUTCH,4152,VISHWKC-75,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:57:10,2023-08-12,Aug,4,57,10,4.98
GJ,KUTCH,4152,VISHWKC-79,60,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:25:51,2023-08-12,Aug,5,25,51,5.56
GJ,KUTCH,4152,VISHWKC-80,59,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:12:37,2023-08-12,Aug,5,12,37,5.3
GJ,KUTCH,4190,VISHWKC-42,1,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:29,2023-08-12,Aug,2,32,29,2.61
GJ,KUTCH,4190,VISHWKC-45,5,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:24,2023-08-12,Aug,2,32,24,2.6
GJ,KUTCH,4190,VISHWKC-49,3,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:27,2023-08-12,Aug,2,32,27,2.61
GJ,KUTCH,4190,VISHWKC-51,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:32:13,2023-08-12,Aug,2,32,13,2.57
GJ,KUTCH,4190,VISHWKC-64,10,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:19,2023-08-12,Aug,2,32,19,2.59
GJ,KUTCH,4190,VISHWKC-66,12,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:17,2023-08-12,Aug,2,32,17,2.58
GJ,KUTCH,4190,VISHWKC-67,13,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:17,2023-08-12,Aug,2,32,17,2.58
GJ,KUTCH,4190,VISHWKC-68,14,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,00:06:28,2023-08-12,Aug,0,6,28,0.18
GJ,KUTCH,4190,VISHWKC-69,15,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:16,2023-08-12,Aug,2,32,16,2.58
GJ,KUTCH,4190,VISHWKC-76,9,E-53,61:0,61,0,Mains breakdown:Unknown,1,02:32:20,2023-08-12,Aug,2,32,20,2.59
GJ,KUTCH,4190,VISHWKC-81,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:32:10,2023-08-12,Aug,2,32,10,2.56
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,5,06:27:09,2023-08-12,Aug,6,27,9,6.48
GJ,KUTCH,4190,VISHWKC-82,22,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:01:32,2023-08-12,Aug,0,1,32,0.11
GJ,LALPUR,4140,TORNTLP-02,4,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,03:21:42,2023-08-12,Aug,3,21,42,3.47
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,02:24:54,2023-08-12,Aug,2,24,54,2.55
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,5,03:00:19,2023-08-12,Aug,3,0,19,3.05
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,02:06:39,2023-08-12,Aug,2,6,39,2.21
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:06:29,2023-08-12,Aug,2,6,29,2.18
GJ,LALPUR,4141,GGLLP-05,36,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,10:20:25,2023-08-12,Aug,10,20,25,10.4
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,6,03:52:45,2023-08-12,Aug,3,52,45,3.99
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,00:57:40,2023-08-12,Aug,0,57,40,1.06
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,3,01:08:41,2023-08-12,Aug,1,8,41,1.25
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,3,00:21:59,2023-08-12,Aug,0,21,59,0.51
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:55:42,2023-08-12,Aug,0,55,42,1.03
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,7,00:41:14,2023-08-12,Aug,0,41,14,0.72
GJ,LALPUR,4141,VISHWLP-14,6,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:39:38,2023-08-12,Aug,0,39,38,0.76
GJ,LALPUR,4146,TORNTLP-25,6,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,1,01:56:55,2023-08-12,Aug,1,56,55,2.09
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:05:02,2023-08-12,Aug,0,5,2,0.09
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:03:27,2023-08-12,Aug,0,3,27,0.12
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:35:50,2023-08-12,Aug,0,35,50,0.72
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,9,01:32:38,2023-08-12,Aug,1,32,38,1.64
GJ,LALPUR,4147,TORNTLP-14,6,E-53,49:320,49,320,Fault blade load control:Underflow measurement blade C,1,02:25:56,2023-08-12,Aug,2,25,56,2.57
GJ,LALPUR,4147,TORNTLP-14,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:17:31,2023-08-12,Aug,7,17,31,7.37
GJ,LALPUR,4166,TORNTLP-37,14,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:04:34,2023-08-12,Aug,5,4,34,5.16
GJ,LALPUR,4166,TORNTLP-39,12,E-53,62:1,62,1,Feeding fault:Power to low,4,00:09:58,2023-08-12,Aug,0,9,58,0.31
GJ,LALPUR,4166,TORNTLP-39,12,E-53,62:2,62,2,Feeding fault:Power to high,2,00:16:41,2023-08-12,Aug,0,16,41,0.38
GJ,LALPUR,4166,TORNTLP-39,12,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:26:02,2023-08-12,Aug,0,26,2,0.44
GJ,LALPUR,4166,TORNTLP-39,12,E-53,67:303,67,303,Overtemperature:Heatsink L3 inverter 3,1,00:44:39,2023-08-12,Aug,0,44,39,0.84
GJ,LALPUR,4166,TORNTLP-51,17,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,3,02:35:21,2023-08-12,Aug,2,35,21,2.64
GJ,LALPUR,4166,TORNTLP-54,20,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,02:43:55,2023-08-12,Aug,2,43,55,2.87
GJ,LALPUR,4166,TORNTLP-55,21,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:28:29,2023-08-12,Aug,1,28,29,1.55
GJ,LALPUR,4166,TORNTLP-56,26,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,2,01:51:22,2023-08-12,Aug,1,51,22,1.91
GJ,LALPUR,4166,TORNTLP-56,26,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:27:09,2023-08-12,Aug,1,27,9,1.48
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:28:41,2023-08-12,Aug,0,28,41,0.58
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,4,05:01:06,2023-08-12,Aug,5,1,6,5.03
GJ,LALPUR,4166,TORNTLP-57,25,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:11:13,2023-08-12,Aug,0,11,13,0.22
GJ,LALPUR,4166,TORNTLP-58,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:22:15,2023-08-12,Aug,1,22,15,1.41
GJ,LALPUR,4166,TORNTLP-59,24,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:22:13,2023-08-12,Aug,1,22,13,1.4
GJ,LALPUR,4166,TORNTLP-60,22,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,02:47:23,2023-08-12,Aug,2,47,23,2.85
GJ,LALPUR,4166,TORNTLP-61,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:38:04,2023-08-12,Aug,2,38,4,2.64
GJ,LALPUR,4174,LWELLP-38,13,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,00:59:11,2023-08-12,Aug,0,59,11,1.01
GJ,LALPUR,4174,LWELLP-39,12,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:19:50,2023-08-12,Aug,1,19,50,1.46
GJ,LALPUR,4174,LWELLP-39,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:23:25,2023-08-12,Aug,1,23,25,1.45
GJ,LALPUR,4174,LWELLP-40,11,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,00:45:32,2023-08-12,Aug,0,45,32,0.84
GJ,LALPUR,4174,TADASLP-29,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:49:50,2023-08-12,Aug,0,49,50,0.96
GJ,LALPUR,4174,TADASLP-33,6,E-53,42:207,42,207,Pitch control error:Angle error blade B,3,01:47:27,2023-08-12,Aug,1,47,27,1.86
GJ,LALPUR,4174,TADASLP-33,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:23:56,2023-08-12,Aug,1,23,56,1.54
GJ,LALPUR,4174,TADASLP-41,16,E-53,60:13,60,13,Mains failure:Undervoltage L3,4,01:41:12,2023-08-12,Aug,1,41,12,1.72
GJ,LALPUR,4175,SPPLLP-02,22,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),4,03:36:39,2023-08-12,Aug,3,36,39,3.71
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,2,00:56:29,2023-08-12,Aug,0,56,29,1.01
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,2,00:33:47,2023-08-12,Aug,0,33,47,0.68
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:02:03,2023-08-12,Aug,0,2,3,0.04
GJ,LALPUR,4175,TADASLP-10,18,E-53,62:2,62,2,Feeding fault:Power to high,2,04:22:19,2023-08-12,Aug,4,22,19,4.42
GJ,LALPUR,4175,TADASLP-12,2,E-53,122:103,122,103,Fault Transformer:Overpressure,1,02:38:00,2023-08-12,Aug,2,38,0,2.63
GJ,LALPUR,4180,LWELLP-68,35,E-53,48:22,48,22,Speed sensor error:Double speed pulses,1,00:28:44,2023-08-12,Aug,0,28,44,0.59
GJ,LALPUR,4180,LWELLP-68,35,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:10:07,2023-08-12,Aug,0,10,7,0.19
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,05:17:25,2023-08-12,Aug,5,17,25,5.35
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:53:13,2023-08-12,Aug,0,53,13,0.92
GJ,LALPUR,4180,RYLILP-01,41,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:12:40,2023-08-12,Aug,1,12,40,1.31
GJ,LALPUR,4180,TADASLP-26,1,E-53,43:0,43,0,Main security circuit fault:Unknown,4,12:53:33,2023-08-12,Aug,12,53,33,12.98
GJ,LALPUR,4180,TADASLP-46,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:19:04,2023-08-12,Aug,1,19,4,1.33
GJ,LALPUR,4180,TADASLP-51,26,E-53,64:103,64,103,Overcurrent  inverter:L1 inverter 3,8,02:12:55,2023-08-12,Aug,2,12,55,2.35
GJ,LALPUR,4180,TADASLP-94,39,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,2,14:56:25,2023-08-12,Aug,14,56,25,15.0
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,02:52:39,2023-08-12,Aug,2,52,39,2.98
GJ,LALPUR,4187,CEPCOLP-14,9,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:09:51,2023-08-12,Aug,0,9,51,0.29
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,04:10:19,2023-08-12,Aug,4,10,19,4.22
GJ,LALPUR,4187,VISHWLP-27,7,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,02:10:26,2023-08-12,Aug,2,10,26,2.24
GJ,LALPUR,4197,CATFLP-01,15,E-53,62:103,62,103,Feeding fault:To low power inverter 3,7,00:03:14,2023-08-12,Aug,0,3,14,0.09
GJ,LALPUR,4197,TADASLP-44,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:01:49,2023-08-12,Aug,1,1,49,1.15
GJ,LALPUR,4198,LWELLP-01,29,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:00:33,2023-08-12,Aug,0,0,33,0.09
GJ,LALPUR,4198,LWELLP-01,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:04:39,2023-08-12,Aug,1,4,39,1.18
GJ,LALPUR,4198,LWELLP-02,30,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:14:30,2023-08-12,Aug,1,14,30,1.32
GJ,LALPUR,4198,LWELLP-03,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:01:44,2023-08-12,Aug,2,1,44,2.14
GJ,LALPUR,4198,LWELLP-04,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:14:32,2023-08-12,Aug,1,14,32,1.32
GJ,LALPUR,4198,LWELLP-05,33,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:14:33,2023-08-12,Aug,1,14,33,1.32
GJ,LALPUR,4198,LWELLP-06,34,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:15:58,2023-08-12,Aug,1,15,58,1.41
GJ,LALPUR,4198,LWELLP-07,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:14:32,2023-08-12,Aug,1,14,32,1.32
GJ,LALPUR,4198,LWELLP-08,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:03:20,2023-08-12,Aug,2,3,20,2.11
GJ,LALPUR,4198,LWELLP-09,37,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:14:36,2023-08-12,Aug,1,14,36,1.33
GJ,LALPUR,4198,LWELLP-10,38,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:14:39,2023-08-12,Aug,1,14,39,1.34
GJ,LALPUR,4198,LWELLP-11,39,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:35:25,2023-08-12,Aug,2,35,25,2.65
GJ,LALPUR,4198,LWELLP-11,39,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:14:31,2023-08-12,Aug,1,14,31,1.32
GJ,LALPUR,4198,LWELLP-12,5,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,03:07:08,2023-08-12,Aug,3,7,8,3.14
GJ,LALPUR,4198,LWELLP-13,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,01:12:27,2023-08-12,Aug,1,12,27,1.27
GJ,LALPUR,4198,LWELLP-21,16,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,02:36:51,2023-08-12,Aug,2,36,51,2.74
GJ,LALPUR,4198,LWELLP-25,8,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,01:06:03,2023-08-12,Aug,1,6,3,1.11
GJ,LALPUR,4198,LWELLP-27,10,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:05:27,2023-08-12,Aug,1,5,27,1.16
GJ,LALPUR,4198,LWELLP-34,20,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,03:10:07,2023-08-12,Aug,3,10,7,3.19
GJ,LALPUR,4198,TADASLP-55,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:14:42,2023-08-12,Aug,1,14,42,1.35
GJ,LALPUR,4198,TADASLP-56,24,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:14:43,2023-08-12,Aug,1,14,43,1.35
GJ,LALPUR,4198,TADASLP-57,25,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:14:42,2023-08-12,Aug,1,14,42,1.35
GJ,LALPUR,4198,TADASLP-58,26,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:14:31,2023-08-12,Aug,1,14,31,1.32
GJ,LALPUR,4198,TADASLP-59,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:07:42,2023-08-12,Aug,1,7,42,1.23
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,15,05:05:48,2023-08-12,Aug,5,5,48,5.22
GJ,LALPUR,4198,TADSLP-107,41,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:22:36,2023-08-12,Aug,0,22,36,0.47
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,03:56:06,2023-08-12,Aug,3,56,6,3.95
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:57:00,2023-08-12,Aug,0,57,0,0.95
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:05:31,2023-08-12,Aug,1,5,31,1.17
GJ,LALPUR,4224,MPPLLP-03 ,46,E-53,60:12,60,12,Mains failure:Undervoltage L2,3,01:17:02,2023-08-12,Aug,1,17,2,1.29
GJ,LALPUR,4224,TADASLP-109 ,4,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:56:57,2023-08-12,Aug,0,56,57,1.09
GJ,LALPUR,4224,TADASLP-124 ,42,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:57:37,2023-08-12,Aug,0,57,37,1.05
GJ,LALPUR,4225,ILFSLP-05 ,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:21:56,2023-08-12,Aug,0,21,56,0.51
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:44:53,2023-08-12,Aug,1,44,53,1.88
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:35:33,2023-08-12,Aug,1,35,33,1.68
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:27:54,2023-08-12,Aug,2,27,54,2.6
GJ,LALPUR,4225,RSSLP-01 ,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:11:19,2023-08-12,Aug,2,11,19,2.24
GJ,LALPUR,4225,TADASLP-67 ,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:37:13,2023-08-12,Aug,2,37,13,2.65
GJ,LALPUR,4226,PALLP-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:51:03,2023-08-12,Aug,2,51,3,2.86
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,5,03:51:16,2023-08-12,Aug,3,51,16,3.89
GJ,MAHIDAD,4210,CLPMD-14,14,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,08:33:58,2023-08-12,Aug,8,33,58,8.71
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,13:27:03,2023-08-12,Aug,13,27,3,13.46
GJ,MAHIDAD,4210,CLPMD-24,23,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,08:05:52,2023-08-12,Aug,8,5,52,8.23
GJ,MAHIDAD,4210,CLPMD-28,28,E-53,25:101,25,101,Fault yaw inverter:Cross short circuit system 1,1,07:37:52,2023-08-12,Aug,7,37,52,7.76
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,02:35:10,2023-08-12,Aug,2,35,10,2.61
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:18:45,2023-08-12,Aug,1,18,45,1.42
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,04:30:47,2023-08-12,Aug,4,30,47,4.63
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,3,00:20:15,2023-08-12,Aug,0,20,15,0.38
GJ,SAMANA,2783,SIFLUM-01,1,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:31:48,2023-08-12,Aug,1,31,48,1.65
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,00:02:38,2023-08-12,Aug,0,2,38,0.14
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:00:45,2023-08-12,Aug,0,0,45,0.12
GJ,SAMANA,2785,ATL-04,4,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,1,16:46:58,2023-08-12,Aug,16,46,58,16.93
GJ,SAMANA,3082,FPWPLMV-01,9,E-53,70:1,70,1,Generator overtemperature:Stator,9,02:43:15,2023-08-12,Aug,2,43,15,2.76
GJ,SAMANA,3082,GPECL-50,47,E-53,429:201,429,201,Error supply hardware:Inverter control 1,1,03:27:14,2023-08-12,Aug,3,27,14,3.49
GJ,SAMANA,3082,GPECL-50,47,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,09:09:04,2023-08-12,Aug,9,9,4,9.16
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,8,06:58:27,2023-08-12,Aug,6,58,27,7.04
GJ,SAMANA,3082,PMLMV-06,15,E-53,62:101,62,101,Feeding fault:To low power inverter 1,16,01:32:48,2023-08-12,Aug,1,32,48,1.67
GJ,SAMANA,3082,PMLMV-06,15,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:05:27,2023-08-12,Aug,0,5,27,0.16
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,01:20:50,2023-08-12,Aug,1,20,50,1.47
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,3,06:54:14,2023-08-12,Aug,6,54,14,6.94
GJ,SAMANA,3082,PMLMV-13,22,E-53,73:2,73,2,Torque monitoring:Peak load,1,14:57:26,2023-08-12,Aug,14,57,26,15.02
GJ,SAMANA,3085,VAAYUSM-16,40,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:04:56,2023-08-12,Aug,0,4,56,0.22
GJ,SAMANA,3086,VAAYUSM-42,28,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:36:39,2023-08-12,Aug,0,36,39,0.71
GJ,SAMANA,3086,VAAYUSM-47,32,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:35:30,2023-08-12,Aug,0,35,30,0.67
GJ,SAMANA,3087,GPECL-49,7,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,02:37:59,2023-08-12,Aug,2,37,59,2.78
GJ,SAMANA,3087,ISCSM-01,15,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,08:56:25,2023-08-12,Aug,8,56,25,9.0
GJ,SAMANA,3087,PLLL-04,3,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,05:45:33,2023-08-12,Aug,5,45,33,5.84
GJ,SAMANA,3087,RLMLL-01,9,E-53,304:17,304,17,Turbine control bus error (Timeout):Blade A,1,11:21:00,2023-08-12,Aug,11,21,0,11.35
GJ,SAMANA,4088,ABVD-01,42,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:31:19,2023-08-12,Aug,1,31,19,1.57
GJ,SAMANA,4088,APFIPD-01,33,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,04:44:23,2023-08-12,Aug,4,44,23,4.8
GJ,SAMANA,4088,BILVD-02,48,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,07:00:42,2023-08-12,Aug,7,0,42,7.12
GJ,SAMANA,4088,CLPSM-57,4,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,04:05:14,2023-08-12,Aug,4,5,14,4.12
GJ,SAMANA,4088,HZLHM-09,60,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,01:36:59,2023-08-12,Aug,1,36,59,1.76
GJ,SAMANA,4088,PMLVD-11,38,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:31:23,2023-08-12,Aug,1,31,23,1.58
GJ,SAMANA,4088,PMLVD-12,39,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,3,02:50:31,2023-08-12,Aug,2,50,31,2.92
GJ,SAMANA,4088,SIFLVD-04,51,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:30:44,2023-08-12,Aug,1,30,44,1.62
GJ,SAMANA,4108,CLPSM-48,5,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,02:41:51,2023-08-12,Aug,2,41,51,2.82
GJ,SAMANA,4108,CLPSM-51,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:53:16,2023-08-12,Aug,0,53,16,0.93
GJ,SAMANA,4108,CLPSM-51,10,E-53,70:1,70,1,Generator overtemperature:Stator,12,07:12:09,2023-08-12,Aug,7,12,9,7.22
GJ,SAMANA,4108,HZLMT-02,36,E-48,62:101,62,101,Feeding fault:To low power inverter 1,3,00:32:17,2023-08-12,Aug,0,32,17,0.58
GJ,SAMANA,4108,HZLSD-22,12,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,04:15:08,2023-08-12,Aug,4,15,8,4.27
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,07:39:13,2023-08-12,Aug,7,39,13,7.69
GJ,SAMANA,4109,AOPLSD-01,19,E-48,62:1,62,1,Feeding fault:Power to low,1,00:32:00,2023-08-12,Aug,0,32,0,0.53
GJ,SAMANA,4109,AOPLSD-01,19,E-48,66:2,66,2,Fault rectifier:Overcurrent phase V1,1,00:16:57,2023-08-12,Aug,0,16,57,0.42
GJ,SAMANA,4109,AOPLSD-01,19,E-48,72:101,72,101,Air gap monitoring:Sensor 1 blade A,1,00:22:55,2023-08-12,Aug,0,22,55,0.52
GJ,SAMANA,4109,AOPLSD-01,19,E-48,73:2,73,2,Torque monitoring:Peak load,3,00:01:33,2023-08-12,Aug,0,1,33,0.11
GJ,SAMANA,4109,HZLMT-07,24,E-53,306:184,306,184,No data from:I/O2 nacelle for yaw inverter 2,1,02:10:52,2023-08-12,Aug,2,10,52,2.31
GJ,SAMANA,4109,HZLMT-08,52,E-48,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,00:47:45,2023-08-12,Aug,0,47,45,0.91
GJ,SAMANA,4109,HZLMT-09,53,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,00:04:48,2023-08-12,Aug,0,4,48,0.2
GJ,SAMANA,4109,HZLMT-17,34,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,02:08:16,2023-08-12,Aug,2,8,16,2.18
GJ,SAMANA,4109,HZLMT-17,34,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,2,01:11:55,2023-08-12,Aug,1,11,55,1.34
GJ,SAMANA,4109,HZLMT-17,34,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,01:44:02,2023-08-12,Aug,1,44,2,1.74
GJ,SAMANA,4109,HZLMT-25,33,E-48,220:84,220,84,Processor reset:I/O-board 2 nacelle,1,00:51:45,2023-08-12,Aug,0,51,45,0.98
GJ,SAMANA,4109,HZLSD-17,13,E-53,62:101,62,101,Feeding fault:To low power inverter 1,1,00:03:55,2023-08-12,Aug,0,3,55,0.2
GJ,SAMANA,4109,HZLSD-17,13,E-53,62:103,62,103,Feeding fault:To low power inverter 3,2,02:29:05,2023-08-12,Aug,2,29,5,2.5
GJ,SAMANA,4109,HZLSD-17,13,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,3,04:24:42,2023-08-12,Aug,4,24,42,4.52
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,01:09:36,2023-08-12,Aug,1,9,36,1.25
GJ,SAMANA,4109,NPLSD-02,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,07:23:30,2023-08-12,Aug,7,23,30,7.47
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:18:42,2023-08-12,Aug,1,18,42,1.42
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,07:03:52,2023-08-12,Aug,7,3,52,7.19
GJ,SAMANA,4109,UILMT-04,45,E-53,62:103,62,103,Feeding fault:To low power inverter 3,1,01:14:44,2023-08-12,Aug,1,14,44,1.36
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:00:53,2023-08-12,Aug,0,0,53,0.15
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,01:03:13,2023-08-12,Aug,1,3,13,1.09
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:61,300,61,Turbine control bus error I(Bus-Off):Anemometer Interface,1,19:50:29,2023-08-12,Aug,19,50,29,19.91
GJ,SAMANA,4113,TATASP-17,38,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:09:16,2023-08-12,Aug,1,9,16,1.19
GJ,SAMANA,4113,TATASP-42,9,E-53,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,3,02:08:22,2023-08-12,Aug,2,8,22,2.19
GJ,SAMANA,4113,TATASP-56,66,E-53,300:83,300,83,Turbine control bus error I(Bus-Off):I/O-board 1 nacelle,1,00:39:18,2023-08-12,Aug,0,39,18,0.7
GJ,SAMANA,4113,TATASP-56,66,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,01:19:55,2023-08-12,Aug,1,19,55,1.47
GJ,SAMANA,4113,TATASP-56,66,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,02:15:03,2023-08-12,Aug,2,15,3,2.26
GJ,SAMANA,4113,TATASP-59,55,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:39:09,2023-08-12,Aug,3,39,9,3.68
GJ,SAMANA,4127,VAAYUSM-49,10,E-53,70:1,70,1,Generator overtemperature:Stator,3,02:55:03,2023-08-12,Aug,2,55,3,2.92
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),13,17:13:29,2023-08-13,Aug,17,13,29,17.3
GJ,BHATIA,2140,GGLBM-03,3,E-48,62:101,62,101,Feeding fault:To low power inverter 1,47,00:20:11,2023-08-13,Aug,0,20,11,0.36
GJ,BHATIA,2140,GGLBM-03,3,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,10:12:50,2023-08-13,Aug,10,12,50,10.34
GJ,BHATIA,2140,GGLBM-04,4,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:37:46,2023-08-13,Aug,0,37,46,0.74
GJ,BHATIA,2140,GGLBM-04,4,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,10:34:17,2023-08-13,Aug,10,34,17,10.61
GJ,BHATIA,2140,GGLBM-04,4,E-48,67:301,67,301,Overtemperature:Heatsink L3 inverter 1,3,00:40:11,2023-08-13,Aug,0,40,11,0.7
GJ,BHATIA,2140,GGLBM-05,5,E-48,429:201,429,201,Error supply hardware:Inverter control 1,1,05:55:30,2023-08-13,Aug,5,55,30,6.0
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,5,15:16:05,2023-08-13,Aug,15,16,5,15.28
GJ,BHATIA,2140,GGLBM-06,6,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,2,00:14:25,2023-08-13,Aug,0,14,25,0.3
GJ,BHATIA,2140,GGLBM-07,7,E-48,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,12:23:06,2023-08-13,Aug,12,23,6,12.4
GJ,BHATIA,2140,GGLBM-08,8,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:55:28,2023-08-13,Aug,2,55,28,2.99
GJ,BHATIA,2140,GGLBM-08,8,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,17,12:08:21,2023-08-13,Aug,12,8,21,12.19
GJ,BHATIA,2140,GGLBM-11,11,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,10:23:35,2023-08-13,Aug,10,23,35,10.48
GJ,BHATIA,2140,GGLBM-11,11,E-48,67:201,67,201,Overtemperature:Heatsink L2 inverter 1,1,01:04:57,2023-08-13,Aug,1,4,57,1.23
GJ,BHATIA,2140,GGLBM-12,12,E-48,70:1,70,1,Generator overtemperature:Stator,8,12:11:53,2023-08-13,Aug,12,11,53,12.33
GJ,BHATIA,2140,GGLBM-13,13,E-48,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,1,00:41:57,2023-08-13,Aug,0,41,57,0.84
GJ,BHATIA,2140,SDMLBM-05,19,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,26,11:41:33,2023-08-13,Aug,11,41,33,11.78
GJ,BHATIA,2140,SHREEBM-02,23,E-48,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,1,04:33:28,2023-08-13,Aug,4,33,28,4.63
GJ,BHATIA,2485,BILNA-01,2,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:22:01,2023-08-13,Aug,4,22,1,4.37
GJ,BHATIA,2485,BILNA-01,2,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,00:16:44,2023-08-13,Aug,0,16,44,0.39
GJ,BHATIA,2485,BILNA-01,2,E-48,95:800,95,800,Error temperature-measurement:Outside (ground and nacelle),2,02:24:18,2023-08-13,Aug,2,24,18,2.45
GJ,BHATIA,2485,ECCLNA-01,7,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:57,2023-08-13,Aug,4,21,57,4.51
GJ,BHATIA,2485,EFPLNA-01,10,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:57,2023-08-13,Aug,4,21,57,4.51
GJ,BHATIA,2485,JAOLNA-01,8,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:57,2023-08-13,Aug,4,21,57,4.51
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:57,2023-08-13,Aug,4,21,57,4.51
GJ,BHATIA,2485,JTPLNA-01,3,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:22:00,2023-08-13,Aug,4,22,0,4.37
GJ,BHATIA,2485,LHPNA-01,11,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:57,2023-08-13,Aug,4,21,57,4.51
GJ,BHATIA,2485,LHPNA-01,11,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,3,07:13:04,2023-08-13,Aug,7,13,4,7.23
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:00:14,2023-08-13,Aug,0,0,14,0.04
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,67:102,67,102,Overtemperature:Heatsink L1 inverter 2,2,00:36:57,2023-08-13,Aug,0,36,57,0.76
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,67:202,67,202,Overtemperature:Heatsink L2 inverter 2,5,04:36:08,2023-08-13,Aug,4,36,8,4.62
GJ,BHATIA,2485,RCPNA-01,1,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:22:03,2023-08-13,Aug,4,22,3,4.38
GJ,BHATIA,2485,SGLNA-01,12,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:56,2023-08-13,Aug,4,21,56,4.51
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:59,2023-08-13,Aug,4,21,59,4.51
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,72:202,72,202,Air gap monitoring:Sensor 2 blade B,1,06:48:01,2023-08-13,Aug,6,48,1,6.8
GJ,BHATIA,2485,TLNA-01,6,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:21:58,2023-08-13,Aug,4,21,58,4.51
GJ,BHATIA,2485,TLNA-01,6,E-48,73:2,73,2,Torque monitoring:Peak load,1,01:55:42,2023-08-13,Aug,1,55,42,2.03
GJ,BHATIA,2485,UTPLNA-01,5,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:00:56,2023-08-13,Aug,0,0,56,0.16
GJ,BHATIA,2485,UTPLNA-01,5,E-48,62:3,62,3,Grid feeding error:Power to switch off,5,00:10:13,2023-08-13,Aug,0,10,13,0.2
GJ,BHATIA,2485,UTPLNA-01,5,E-48,66:14,66,14,Fault rectifier:Rectifier 1 off,20,01:46:54,2023-08-13,Aug,1,46,54,1.92
GJ,BHATIA,2704,EIPLSP-05,35,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,02:48:49,2023-08-13,Aug,2,48,49,2.94
GJ,BHATIA,2704,EIPLSP-05,35,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:58:15,2023-08-13,Aug,3,58,15,4.01
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,04:00:03,2023-08-13,Aug,4,0,3,4.01
GJ,BHATIA,2704,GAELSP-01,37,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:02:48,2023-08-13,Aug,0,2,48,0.17
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:1,62,1,Feeding fault:Power to low,1,07:07:37,2023-08-13,Aug,7,7,37,7.22
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:102,62,102,Feeding fault:To low power inverter 2,29,02:52:48,2023-08-13,Aug,2,52,48,3.0
GJ,BHATIA,2704,GGLSP-01,39,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:50:03,2023-08-13,Aug,0,50,3,0.84
GJ,BHATIA,2704,GGLSP-02,40,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:32:29,2023-08-13,Aug,0,32,29,0.61
GJ,BHATIA,2704,GGLSP-02,40,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,2,00:44:54,2023-08-13,Aug,0,44,54,0.88
GJ,BHATIA,2704,GGLSP-04,42,E-48,320:83,320,83,Malfunction IIC-bus:I/O-board 2 nacelle,1,07:39:34,2023-08-13,Aug,7,39,34,7.74
GJ,BHATIA,2704,GGLSP-04,42,E-48,70:1,70,1,Generator overtemperature:Stator,14,05:05:43,2023-08-13,Aug,5,5,43,5.2
GJ,BHATIA,2704,GGLSP-05,43,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,13:55:08,2023-08-13,Aug,13,55,8,13.94
GJ,BHATIA,2704,GGLSP-06,28,E-48,67:103,67,103,Overtemperature:Heatsink L1 inverter 3,3,02:02:26,2023-08-13,Aug,2,2,26,2.11
GJ,BHATIA,2704,GGLSP-08,30,E-48,202:101,202,101,Inverter bus error:Inverter control 1 CPU 1,1,00:48:19,2023-08-13,Aug,0,48,19,0.85
GJ,BHATIA,2704,GGLSP-08,30,E-48,202:102,202,102,Inverter bus error:Inverter control 2 CPU 1,2,03:20:08,2023-08-13,Aug,3,20,8,3.36
GJ,BHATIA,2704,GGLSP-08,30,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,00:12:22,2023-08-13,Aug,0,12,22,0.26
GJ,BHATIA,2704,GGLSP-08,30,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,3,03:36:13,2023-08-13,Aug,3,36,13,3.64
GJ,BHATIA,2704,GIIJP-02,48,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:23:02,2023-08-13,Aug,0,23,2,0.39
GJ,BHATIA,2704,GIIJP-02,48,E-48,67:103,67,103,Overtemperature:Heatsink L1 inverter 3,1,00:10:05,2023-08-13,Aug,0,10,5,0.18
GJ,BHATIA,2704,MSSPLSP-01,38,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:08:16,2023-08-13,Aug,0,8,16,0.18
GJ,BHATIA,2704,MSSPLSP-01,38,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:56:33,2023-08-13,Aug,0,56,33,1.02
GJ,BHATIA,2704,MSSPLSP-01,38,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:00:10,2023-08-13,Aug,0,0,10,0.03
GJ,BHATIA,2704,MSSPLSP-01,38,E-48,70:1,70,1,Generator overtemperature:Stator,2,00:50:29,2023-08-13,Aug,0,50,29,0.91
GJ,BHATIA,2704,PBLOM-01,1,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,02:29:55,2023-08-13,Aug,2,29,55,2.64
GJ,BHATIA,2704,PBLOM-01,1,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:02:31,2023-08-13,Aug,0,2,31,0.12
GJ,BHATIA,2704,PBLOM-01,1,E-48,304:17,304,17,Turbine control bus error (Timeout):Blade A,1,00:49:39,2023-08-13,Aug,0,49,39,0.92
GJ,BHATIA,2704,PBLOM-01,1,E-48,42:106,42,106,Pitch control error:Angle monitoring 56° blade A,1,00:26:28,2023-08-13,Aug,0,26,28,0.51
GJ,BHATIA,2704,PCLSP-01,27,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:34:17,2023-08-13,Aug,0,34,17,0.61
GJ,BHATIA,2704,PCLSP-01,27,E-48,67:103,67,103,Overtemperature:Heatsink L1 inverter 3,1,00:40:13,2023-08-13,Aug,0,40,13,0.7
GJ,BHATIA,2704,SFPIOM-01,21,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,01:36:47,2023-08-13,Aug,1,36,47,1.73
GJ,BHATIA,2704,SIEDJP-01,22,E-53,70:1,70,1,Generator overtemperature:Stator,1,00:37:20,2023-08-13,Aug,0,37,20,0.67
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,5,11:41:13,2023-08-13,Aug,11,41,13,11.72
GJ,BHATIA,2704,SM-01,49,E-40,60:11,60,11,Mains failure:Undervoltage L1,1,03:10:37,2023-08-13,Aug,3,10,37,3.27
GJ,BHATIA,2704,SM-01,49,E-40,62:3,62,3,Grid feeding error:Power to switch off,3,00:26:57,2023-08-13,Aug,0,26,57,0.59
GJ,BHATIA,2704,SM-01,49,E-40,66:13,66,13,Fault rectifier:Overvoltage  DC-link,9,01:18:58,2023-08-13,Aug,1,18,58,1.46
GJ,BHATIA,2704,TILOM-01,11,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,00:11:50,2023-08-13,Aug,0,11,50,0.32
GJ,BHATIA,2704,TILOM-01,11,E-48,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,13,06:24:38,2023-08-13,Aug,6,24,38,6.51
GJ,BHATIA,2704,UILOM-01,20,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:04:13,2023-08-13,Aug,0,4,13,0.1
GJ,BHATIA,2704,UILOM-01,20,E-48,67:301,67,301,Overtemperature:Heatsink L3 inverter 1,4,02:39:10,2023-08-13,Aug,2,39,10,2.68
GJ,BHATIA,2714,AESOM-26,12,E-53,70:2,70,2,Generator overtemperature:Rotor,6,11:38:05,2023-08-13,Aug,11,38,5,11.65
GJ,BHATIA,2714,AESOM-27,9,E-53,70:2,70,2,Generator overtemperature:Rotor,2,06:30:22,2023-08-13,Aug,6,30,22,6.56
GJ,BHATIA,2714,DPWPLOM-01,2,E-48,67:101,67,101,Overtemperature:Heatsink L1 inverter 1,3,03:03:05,2023-08-13,Aug,3,3,5,3.06
GJ,BHATIA,2714,DPWPLOM-01,2,E-48,67:202,67,202,Overtemperature:Heatsink L2 inverter 2,2,01:16:35,2023-08-13,Aug,1,16,35,1.36
GJ,BHATIA,4118,GICWLNA-03,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),3,09:04:14,2023-08-13,Aug,9,4,14,9.11
GJ,BHATIA,4118,GICWLNA-07,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,02:36:56,2023-08-13,Aug,2,36,56,2.76
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,70:2,70,2,Generator overtemperature:Rotor,3,11:05:42,2023-08-13,Aug,11,5,42,11.2
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,90:302,90,302,Prot. Circuit-breaker tripped:Mains filter inverter 2,1,00:57:47,2023-08-13,Aug,0,57,47,1.08
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,10,16:51:00,2023-08-13,Aug,16,51,0,16.85
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:13:29,2023-08-13,Aug,0,13,29,0.3
GJ,BHATIA,4118,GIWPLNA-25,14,E-53,25:104,25,104,Fault yaw inverter:Overcurrent W system 1,1,08:02:56,2023-08-13,Aug,8,2,56,8.19
GJ,BHATIA,4121,AESCC-03,4,E-53,31:4,31,4,Tower oscillation:Longitudinal sensor malfunction,1,04:53:39,2023-08-13,Aug,4,53,39,4.99
GJ,BHATIA,4121,AESCC-03,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,02:01:53,2023-08-13,Aug,2,1,53,2.16
GJ,BHATIA,4121,AESCC-06,2,E-53,70:1,70,1,Generator overtemperature:Stator,4,01:26:28,2023-08-13,Aug,1,26,28,1.51
GJ,BHATIA,4121,AESCC-20,7,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,02:06:01,2023-08-13,Aug,2,6,1,2.1
GJ,BHATIA,4122,AESGN-13,6,E-53,42:202,42,202,Pitch control error:Limit switch 90° blade B,1,10:20:57,2023-08-13,Aug,10,20,57,10.49
GJ,BHATIA,4122,AESGN-13,6,E-53,42:204,42,204,Pitch control error:Limit switch 97° blade B,1,01:28:28,2023-08-13,Aug,1,28,28,1.54
GJ,BHATIA,4122,AESGN-14,7,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,01:25:01,2023-08-13,Aug,1,25,1,1.42
GJ,BHATIA,4122,AESGN-14,7,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:02:09,2023-08-13,Aug,0,2,9,0.06
GJ,BHATIA,4134,GICWLNA-10,1,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:03:02,2023-08-13,Aug,0,3,2,0.06
GJ,BHATIA,4134,GICWLNA-11,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:02:50,2023-08-13,Aug,0,2,50,0.17
GJ,BHATIA,4134,GICWLNA-13,4,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:02:01,2023-08-13,Aug,0,2,1,0.04
GJ,BHATIA,4134,GICWLNA-14,5,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,02:32:26,2023-08-13,Aug,2,32,26,2.61
GJ,BHATIA,4134,GICWLNA-14,5,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:02:05,2023-08-13,Aug,0,2,5,0.05
GJ,BHATIA,4134,GICWLNA-16,7,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:02:36,2023-08-13,Aug,0,2,36,0.13
GJ,BHATIA,4134,GICWLNA-19,11,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:01:35,2023-08-13,Aug,0,1,35,0.11
