State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,BHATIA,4134,GICWLNA-20,12,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:02:30,2023-08-13,Aug,0,2,30,0.12
GJ,BHATIA,4134,GICWLNA-23,10,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:02:28,2023-08-13,Aug,0,2,28,0.11
GJ,BHATIA,4134,GICWLNA-23,10,E-53,62:43,62,43,Feeding fault:Earth contact,1,05:08:05,2023-08-13,Aug,5,8,5,5.15
GJ,BHATIA,4142,AESJP-41,7,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:03:06,2023-08-13,Aug,0,3,6,0.07
GJ,BHATIA,4162,GAELKRG-02,2,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:10:59,2023-08-13,Aug,0,10,59,0.33
GJ,BHATIA,4162,GAELKRG-02,2,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,18,11:22:51,2023-08-13,Aug,11,22,51,11.51
GJ,BHATIA,4162,GAELKRG-03,3,E-48,67:301,67,301,Overtemperature:Heatsink L3 inverter 1,4,01:44:38,2023-08-13,Aug,1,44,38,1.84
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:25,67,25,Overtemperature :Thermoswitch heatsink conv. 2,3,03:31:42,2023-08-13,Aug,3,31,42,3.63
GJ,BHATIA,4163,RMPNA-01,2,E-48,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:10,2023-08-13,Aug,0,0,10,0.03
GJ,BHATIA,4163,RMPNA-01,2,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:18:33,2023-08-13,Aug,3,18,33,3.39
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,302:18,302,18,Data bus error blade  contr.CAN2(Bus-Off):Blade B,1,00:22:35,2023-08-13,Aug,0,22,35,0.46
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,307:11,307,11,Data bus error blade control (timeout):Angle encoder blade B,1,02:19:41,2023-08-13,Aug,2,19,41,2.43
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,03:14:17,2023-08-13,Aug,3,14,17,3.28
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),8,01:20:58,2023-08-13,Aug,1,20,58,1.49
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,09:37:05,2023-08-13,Aug,9,37,5,9.63
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,09:56:39,2023-08-13,Aug,9,56,39,10.04
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:36:48,2023-08-13,Aug,0,36,48,0.73
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,70:1,70,1,Generator overtemperature:Stator,4,02:53:02,2023-08-13,Aug,2,53,2,2.89
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,3,03:37:18,2023-08-13,Aug,3,37,18,3.67
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,05:17:44,2023-08-13,Aug,5,17,44,5.41
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,01:18:31,2023-08-13,Aug,1,18,31,1.39
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:17:30,2023-08-13,Aug,0,17,30,0.37
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,02:52:17,2023-08-13,Aug,2,52,17,2.91
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,00:44:09,2023-08-13,Aug,0,44,9,0.76
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),14,09:51:10,2023-08-13,Aug,9,51,10,9.88
GJ,BHATIA,4164,GIWPLKP-20,33,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),6,09:15:35,2023-08-13,Aug,9,15,35,9.35
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:34:00,2023-08-13,Aug,0,34,0,0.57
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:16,60,16,Mains failure:Overvoltage L3,3,11:42:22,2023-08-13,Aug,11,42,22,11.76
GJ,BHATIA,4164,GIWPLKP-22,35,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,05:27:03,2023-08-13,Aug,5,27,3,5.46
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,60:12,60,12,Mains failure:Undervoltage L2,2,02:56:53,2023-08-13,Aug,2,56,53,3.08
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:43:51,2023-08-13,Aug,0,43,51,0.86
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,02:54:15,2023-08-13,Aug,2,54,15,2.94
GJ,BHATIA,4164,NSMKRG-01,10,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,01:19:10,2023-08-13,Aug,1,19,10,1.34
GJ,BHATIA,4164,NSMKRG-01,10,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,05:10:21,2023-08-13,Aug,5,10,21,5.22
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,7,02:10:34,2023-08-13,Aug,2,10,34,2.26
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:35,2023-08-13,Aug,0,54,35,1.0
GJ,BHATIA,4168,GICWLNA-24,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:03:13,2023-08-13,Aug,0,3,13,0.09
GJ,BHATIA,4168,GICWLNA-26,3,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:02:39,2023-08-13,Aug,0,2,39,0.14
GJ,BHATIA,4169,AESVG-32,3,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,4,01:25:08,2023-08-13,Aug,1,25,8,1.44
GJ,BHATIA,4169,AESVG-32,3,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:03:05,2023-08-13,Aug,0,3,5,0.06
GJ,BHATIA,4169,AESVG-33,2,E-53,301:81,301,81,Feeding control bus error (Bus-Off):I/O -board control cabinet,1,00:00:21,2023-08-13,Aug,0,0,21,0.06
GJ,BHATIA,4170,AESLM-36,2,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:03:06,2023-08-13,Aug,0,3,6,0.07
GJ,KUTCH,4152,VISHWKC-01,33,E-53,70:1,70,1,Generator overtemperature:Stator,2,01:54:12,2023-08-13,Aug,1,54,12,1.93
GJ,KUTCH,4152,VISHWKC-21,9,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:37:47,2023-08-13,Aug,0,37,47,0.75
GJ,KUTCH,4152,VISHWKC-31,42,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,00:33:06,2023-08-13,Aug,0,33,6,0.57
GJ,KUTCH,4152,VISHWKC-34,41,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,01:29:31,2023-08-13,Aug,1,29,31,1.57
GJ,KUTCH,4152,VISHWKC-36,50,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,03:01:58,2023-08-13,Aug,3,1,58,3.18
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,03:13:23,2023-08-13,Aug,3,13,23,3.28
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,06:29:15,2023-08-13,Aug,6,29,15,6.52
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,1,03:59:06,2023-08-13,Aug,3,59,6,4.0
GJ,KUTCH,4152,VISHWKC-73,19,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:30:33,2023-08-13,Aug,3,30,33,3.59
GJ,KUTCH,4152,VISHWKC-74,30,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,11:14:14,2023-08-13,Aug,11,14,14,11.27
GJ,KUTCH,4190,VISHWKC-68,14,E-53,228:95,228,95,Timeout warnmessage :Error temperature-measurement,1,01:23:49,2023-08-13,Aug,1,23,49,1.52
GJ,KUTCH,4190,VISHWKC-68,14,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,2,09:59:32,2023-08-13,Aug,9,59,32,10.07
GJ,KUTCH,4190,VISHWKC-68,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,09:42:05,2023-08-13,Aug,9,42,5,9.71
GJ,KUTCH,4190,VISHWKC-68,14,E-53,43:0,43,0,Main security circuit fault:Unknown,1,00:01:52,2023-08-13,Aug,0,1,52,0.16
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,8,16:29:24,2023-08-13,Aug,16,29,24,16.55
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,2,04:48:13,2023-08-13,Aug,4,48,13,4.84
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,4,02:54:20,2023-08-13,Aug,2,54,20,2.96
GJ,LALPUR,4138,EWRDPLLP-8,9,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:38:23,2023-08-13,Aug,1,38,23,1.7
GJ,LALPUR,4138,VISHWLP-30,14,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:07:59,2023-08-13,Aug,1,7,59,1.28
GJ,LALPUR,4138,VISHWLP-31,13,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:38:51,2023-08-13,Aug,3,38,51,3.78
GJ,LALPUR,4140,TORNTLP-01,3,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,04:19:29,2023-08-13,Aug,4,19,29,4.4
GJ,LALPUR,4140,TORNTLP-02,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:32:39,2023-08-13,Aug,0,32,39,0.64
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,02:33:50,2023-08-13,Aug,2,33,50,2.69
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,10,03:16:48,2023-08-13,Aug,3,16,48,3.4
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,6,02:47:29,2023-08-13,Aug,2,47,29,2.86
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,02:35:16,2023-08-13,Aug,2,35,16,2.63
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:52:00,2023-08-13,Aug,0,52,0,0.87
GJ,LALPUR,4141,LWELLP-16,17,E-53,70:1,70,1,Generator overtemperature:Stator,4,05:12:47,2023-08-13,Aug,5,12,47,5.33
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,6,02:25:36,2023-08-13,Aug,2,25,36,2.52
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,8,03:29:05,2023-08-13,Aug,3,29,5,3.5
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:02:15,2023-08-13,Aug,0,2,15,0.08
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:20:21,2023-08-13,Aug,0,20,21,0.39
GJ,LALPUR,4141,VISHWLP-12,4,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,3,00:12:03,2023-08-13,Aug,0,12,3,0.21
GJ,LALPUR,4141,VISHWLP-12,4,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,2,00:40:15,2023-08-13,Aug,0,40,15,0.71
GJ,LALPUR,4141,VISHWLP-14,6,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,04:33:25,2023-08-13,Aug,4,33,25,4.62
GJ,LALPUR,4145,VISHWLP-17,5,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,4,03:11:35,2023-08-13,Aug,3,11,35,3.28
GJ,LALPUR,4145,VISHWLP-33,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:40:42,2023-08-13,Aug,1,40,42,1.78
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,2,00:40:33,2023-08-13,Aug,0,40,33,0.76
GJ,LALPUR,4147,TORNTLP-12,2,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,00:51:15,2023-08-13,Aug,0,51,15,0.89
GJ,LALPUR,4147,TORNTLP-14,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:23:39,2023-08-13,Aug,1,23,39,1.49
GJ,LALPUR,4147,TORNTLP-15,5,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:18:27,2023-08-13,Aug,0,18,27,0.38
GJ,LALPUR,4147,TORNTLP-17,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:25:14,2023-08-13,Aug,1,25,14,1.46
GJ,LALPUR,4147,TORNTLP-18,10,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:52:10,2023-08-13,Aug,1,52,10,1.89
GJ,LALPUR,4147,TORNTLP-31,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:30:22,2023-08-13,Aug,1,30,22,1.56
GJ,LALPUR,4166,TORNTLP-37,14,E-53,70:1,70,1,Generator overtemperature:Stator,1,05:56:25,2023-08-13,Aug,5,56,25,6.0
GJ,LALPUR,4166,TORNTLP-39,12,E-53,62:3,62,3,Grid feeding error:Power to switch off,7,04:55:55,2023-08-13,Aug,4,55,55,5.07
GJ,LALPUR,4166,TORNTLP-39,12,E-53,73:2,73,2,Torque monitoring:Peak load,3,00:00:06,2023-08-13,Aug,0,0,6,0.02
GJ,LALPUR,4166,TORNTLP-40,8,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,06:36:36,2023-08-13,Aug,6,36,36,6.7
GJ,LALPUR,4166,TORNTLP-52,18,E-53,70:1,70,1,Generator overtemperature:Stator,1,06:10:10,2023-08-13,Aug,6,10,10,6.19
GJ,LALPUR,4166,TORNTLP-54,20,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,03:47:50,2023-08-13,Aug,3,47,50,3.92
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,04:00:24,2023-08-13,Aug,4,0,24,4.07
GJ,LALPUR,4166,TORNTLP-57,25,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:02:31,2023-08-13,Aug,0,2,31,0.12
GJ,LALPUR,4166,TORNTLP-58,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,04:41:03,2023-08-13,Aug,4,41,3,4.69
GJ,LALPUR,4166,TORNTLP-59,24,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,04:41:10,2023-08-13,Aug,4,41,10,4.71
GJ,LALPUR,4166,TORNTLP-60,22,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:57:23,2023-08-13,Aug,3,57,23,4.01
GJ,LALPUR,4166,TORNTLP-61,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:39:55,2023-08-13,Aug,3,39,55,3.8
GJ,LALPUR,4166,TORNTLP-62,6,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:18:47,2023-08-13,Aug,0,18,47,0.43
GJ,LALPUR,4166,TORNTLP-62,6,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,03:04:46,2023-08-13,Aug,3,4,46,3.19
GJ,LALPUR,4174,LWELLP-30,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,02:13:42,2023-08-13,Aug,2,13,42,2.33
GJ,LALPUR,4174,LWELLP-31,14,E-53,60:11,60,11,Mains failure:Undervoltage L1,2,02:03:16,2023-08-13,Aug,2,3,16,2.09
GJ,LALPUR,4174,LWELLP-39,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,4,01:24:51,2023-08-13,Aug,1,24,51,1.54
GJ,LALPUR,4174,TADASLP-31,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:13:00,2023-08-13,Aug,2,13,0,2.22
GJ,LALPUR,4174,TADASLP-33,6,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:53:50,2023-08-13,Aug,0,53,50,1.02
GJ,LALPUR,4174,TADASLP-33,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,3,00:36:48,2023-08-13,Aug,0,36,48,0.73
GJ,LALPUR,4174,TADASLP-34,7,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:00:11,2023-08-13,Aug,0,0,11,0.03
GJ,LALPUR,4174,TADASLP-34,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:40:44,2023-08-13,Aug,1,40,44,1.79
GJ,LALPUR,4174,TADASLP-35,8,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:08:36,2023-08-13,Aug,1,8,36,1.23
GJ,LALPUR,4174,TADASLP-41,16,E-53,60:13,60,13,Mains failure:Undervoltage L3,3,00:31:48,2023-08-13,Aug,0,31,48,0.65
GJ,LALPUR,4174,TADASLP-47,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,5,00:34:12,2023-08-13,Aug,0,34,12,0.6
GJ,LALPUR,4175,LWELLP-63,24,E-53,70:1,70,1,Generator overtemperature:Stator,4,04:21:31,2023-08-13,Aug,4,21,31,4.44
GJ,LALPUR,4175,SPPLLP-02,22,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),14,05:12:06,2023-08-13,Aug,5,12,6,5.22
GJ,LALPUR,4175,TADASLP-09,17,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:19:06,2023-08-13,Aug,3,19,6,3.33
GJ,LALPUR,4175,TADASLP-11,1,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),2,01:49:33,2023-08-13,Aug,1,49,33,1.91
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,12:13:22,2023-08-13,Aug,12,13,22,12.28
GJ,LALPUR,4175,TADASLP-15,5,E-53,49:120,49,120,Fault blade load control:Underflow measurement blade A,1,00:47:59,2023-08-13,Aug,0,47,59,0.95
GJ,LALPUR,4180,ILFSLP-12,6,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,02:33:19,2023-08-13,Aug,2,33,19,2.6
GJ,LALPUR,4180,LWELLP-14,31,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:55:50,2023-08-13,Aug,0,55,50,1.06
GJ,LALPUR,4180,LWELLP-65,32,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:53:37,2023-08-13,Aug,0,53,37,0.99
GJ,LALPUR,4180,LWELLP-68,35,E-53,62:2,62,2,Feeding fault:Power to high,2,02:00:19,2023-08-13,Aug,2,0,19,2.05
GJ,LALPUR,4180,LWELLP-68,35,E-53,73:2,73,2,Torque monitoring:Peak load,3,01:57:18,2023-08-13,Aug,1,57,18,2.0
GJ,LALPUR,4180,MEHLP-01,40,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,5,12:00:02,2023-08-13,Aug,12,0,2,12.01
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,4,07:00:58,2023-08-13,Aug,7,0,58,7.16
GJ,LALPUR,4180,RYLILP-01,41,E-53,60:13,60,13,Mains failure:Undervoltage L3,3,09:37:13,2023-08-13,Aug,9,37,13,9.65
GJ,LALPUR,4180,TADASLP-25,3,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:08:21,2023-08-13,Aug,2,8,21,2.19
GJ,LALPUR,4180,TADASLP-25,3,E-53,62:43,62,43,Feeding fault:Earth contact,1,07:21:07,2023-08-13,Aug,7,21,7,7.37
GJ,LALPUR,4180,TADASLP-26,1,E-53,43:0,43,0,Main security circuit fault:Unknown,1,02:07:20,2023-08-13,Aug,2,7,20,2.17
GJ,LALPUR,4180,TADASLP-38,9,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,3,01:43:28,2023-08-13,Aug,1,43,28,1.79
GJ,LALPUR,4180,TADASLP-53,28,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:15:52,2023-08-13,Aug,1,15,52,1.39
GJ,LALPUR,4180,VAAYULP-10,12,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:03:51,2023-08-13,Aug,2,3,51,2.19
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,08:37:24,2023-08-13,Aug,8,37,24,8.68
GJ,LALPUR,4180,VISHWLP-51,23,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:49:46,2023-08-13,Aug,0,49,46,0.94
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:47:14,2023-08-13,Aug,1,47,14,1.82
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:28:38,2023-08-13,Aug,0,28,38,0.57
GJ,LALPUR,4187,VISHWLP-26,6,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,4,04:25:38,2023-08-13,Aug,4,25,38,4.52
GJ,LALPUR,4197,CATFLP-01,15,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,6,14:59:46,2023-08-13,Aug,14,59,46,15.11
GJ,LALPUR,4197,TADASLP-44,4,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,9,04:11:28,2023-08-13,Aug,4,11,28,4.26
GJ,LALPUR,4197,TADASLP-54,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,03:09:37,2023-08-13,Aug,3,9,37,3.25
GJ,LALPUR,4197,TADASLP-54,6,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,2,02:06:37,2023-08-13,Aug,2,6,37,2.2
GJ,LALPUR,4198,LWELLP-01,29,E-53,228:20,228,20,Timeout warnmessage :Wind measurement fault,1,02:26:30,2023-08-13,Aug,2,26,30,2.52
GJ,LALPUR,4198,LWELLP-01,29,E-53,62:2,62,2,Feeding fault:Power to high,1,01:46:35,2023-08-13,Aug,1,46,35,1.86
GJ,LALPUR,4198,LWELLP-02,30,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,00:01:22,2023-08-13,Aug,0,1,22,0.08
GJ,LALPUR,4198,LWELLP-03,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:32:27,2023-08-13,Aug,1,32,27,1.61
GJ,LALPUR,4198,LWELLP-08,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,5,02:41:35,2023-08-13,Aug,2,41,35,2.78
GJ,LALPUR,4198,LWELLP-12,5,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,7,05:36:36,2023-08-13,Aug,5,36,36,5.7
GJ,LALPUR,4198,LWELLP-21,16,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,4,02:43:09,2023-08-13,Aug,2,43,9,2.74
GJ,LALPUR,4198,LWELLP-29,7,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:58:56,2023-08-13,Aug,1,58,56,2.12
GJ,LALPUR,4198,LWELLP-34,20,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,02:30:08,2023-08-13,Aug,2,30,8,2.52
GJ,LALPUR,4198,TADASLP-59,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,3,02:02:38,2023-08-13,Aug,2,2,38,2.14
GJ,LALPUR,4198,TADASLP-59,27,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,01:50:37,2023-08-13,Aug,1,50,37,1.94
GJ,LALPUR,4198,VISHWLP-49,40,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,7,03:35:48,2023-08-13,Aug,3,35,48,3.72
GJ,LALPUR,4224,CEPCOLP-12 ,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:23:05,2023-08-13,Aug,0,23,5,0.4
GJ,LALPUR,4224,CEPCOLP-12 ,21,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:32:43,2023-08-13,Aug,0,32,43,0.65
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,02:07:00,2023-08-13,Aug,2,7,0,2.12
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:29:05,2023-08-13,Aug,0,29,5,0.5
GJ,LALPUR,4224,CEPCOLP-15 ,29,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:32:09,2023-08-13,Aug,0,32,9,0.56
GJ,LALPUR,4224,CEPCOLP-16 ,31,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:32:28,2023-08-13,Aug,0,32,28,0.61
GJ,LALPUR,4224,CEPCOLP-19 ,26,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,01:28:28,2023-08-13,Aug,1,28,28,1.54
GJ,LALPUR,4224,GGLLP-01 ,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,4,01:05:29,2023-08-13,Aug,1,5,29,1.16
GJ,LALPUR,4224,GGLLP-02 ,34,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:01:23,2023-08-13,Aug,0,1,23,0.08
GJ,LALPUR,4224,GGLLP-02 ,34,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:10:28,2023-08-13,Aug,1,10,28,1.24
GJ,LALPUR,4224,GGLLP-04,30,E-53,62:2,62,2,Feeding fault:Power to high,1,05:15:25,2023-08-13,Aug,5,15,25,5.32
GJ,LALPUR,4224,JYOTILP-01 ,2,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,03:45:57,2023-08-13,Aug,3,45,57,3.91
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,60:12,60,12,Mains failure:Undervoltage L2,3,00:19:15,2023-08-13,Aug,0,19,15,0.36
GJ,LALPUR,4224,TADASLP-97 ,12,E-53,25:105,25,105,Fault yaw inverter:Earth contact system 1,2,08:46:44,2023-08-13,Aug,8,46,44,8.89
GJ,LALPUR,4225,DRGLP-01 ,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:03:03,2023-08-13,Aug,3,3,3,3.06
GJ,LALPUR,4225,GNSLP-01 ,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,00:08:56,2023-08-13,Aug,0,8,56,0.29
GJ,LALPUR,4225,GNSLP-01 ,33,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:01:08,2023-08-13,Aug,0,1,8,0.04
GJ,LALPUR,4225,GNSLP-01 ,33,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:25:26,2023-08-13,Aug,0,25,26,0.49
GJ,LALPUR,4225,ILFSLP-06 ,19,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,07:06:50,2023-08-13,Aug,7,6,50,7.24
GJ,LALPUR,4225,ILFSLP-06 ,19,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:06:30,2023-08-13,Aug,0,6,30,0.18
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:04:22,2023-08-13,Aug,0,4,22,0.13
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:207,42,207,Pitch control error:Angle error blade B,4,03:30:17,2023-08-13,Aug,3,30,17,3.55
GJ,LALPUR,4225,MRLLP-02 ,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,00:20:38,2023-08-13,Aug,0,20,38,0.44
GJ,LALPUR,4225,MRLLP-02 ,32,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,00:02:38,2023-08-13,Aug,0,2,38,0.14
GJ,LALPUR,4225,RSSLP-01 ,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:01:19,2023-08-13,Aug,0,1,19,0.07
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,62:2,62,2,Feeding fault:Power to high,1,02:41:50,2023-08-13,Aug,2,41,50,2.82
GJ,LALPUR,4226,PALLP-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,3,00:27:37,2023-08-13,Aug,0,27,37,0.55
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:23:09,2023-08-13,Aug,3,23,9,3.41
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,42:322,42,322,Pitch control error:Supply power stage blade C,1,00:51:30,2023-08-13,Aug,0,51,30,0.93
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,01:36:11,2023-08-13,Aug,1,36,11,1.63
GJ,MAHIDAD,4210,CLPMD-03,11,E-53,70:1,70,1,Generator overtemperature:Stator,1,08:32:51,2023-08-13,Aug,8,32,51,8.68
GJ,MAHIDAD,4210,CLPMD-04,27,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:39:28,2023-08-13,Aug,3,39,28,3.73
GJ,MAHIDAD,4210,CLPMD-07,9,E-53,220:301,220,301,Processor reset:Inverter Control 1 CPU 2,1,15:14:08,2023-08-13,Aug,15,14,8,15.26
GJ,MAHIDAD,4210,CLPMD-08,6,E-53,62:2,62,2,Feeding fault:Power to high,1,03:37:00,2023-08-13,Aug,3,37,0,3.62
GJ,MAHIDAD,4210,CLPMD-19,20,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,07:45:28,2023-08-13,Aug,7,45,28,7.83
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,07:55:44,2023-08-13,Aug,7,55,44,8.04
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:13:47,2023-08-13,Aug,2,13,47,2.35
GJ,MAHIDAD,4210,KFPLMD-01,29,E-53,62:103,62,103,Feeding fault:To low power inverter 3,9,00:05:34,2023-08-13,Aug,0,5,34,0.18
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:45:06,2023-08-13,Aug,1,45,6,1.77
GJ,MAHIDAD,4211,CLPMD-43,32,E-53,426:83,426,83,Error +20V sensoric:I/O-board 1 nacelle,1,10:09:46,2023-08-13,Aug,10,9,46,10.28
GJ,MAHIDAD,4211,CLPMD-51,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,07:36:49,2023-08-13,Aug,7,36,49,7.74
GJ,MAHIDAD,4211,CLPMD-53,18,E-53,25:201,25,201,Fault yaw inverter:Cross short circuit system 2,1,02:09:26,2023-08-13,Aug,2,9,26,2.22
GJ,MAHIDAD,4211,CLPMD-57,12,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,07:25:51,2023-08-13,Aug,7,25,51,7.56
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,08:03:28,2023-08-13,Aug,8,3,28,8.13
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,04:29:45,2023-08-13,Aug,4,29,45,4.61
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,1,02:18:46,2023-08-13,Aug,2,18,46,2.43
GJ,MAHIDAD,4235,KWEPLMD-02,8,E-53,62:602,62,602,Feeding fault:Diff. phase current inverter 2,1,00:00:36,2023-08-13,Aug,0,0,36,0.1
GJ,MAHIDAD,4242,TORNTMD-65,10,E-53,62:2,62,2,Feeding fault:Power to high,1,01:13:55,2023-08-13,Aug,1,13,55,1.37
GJ,MAHIDAD,4242,TORNTMD-74,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:12:42,2023-08-13,Aug,2,12,42,2.32
GJ,MAHIDAD,4246,TORNTMD-83,17,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,01:19:30,2023-08-13,Aug,1,19,30,1.4
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,62:43,62,43,Feeding fault:Earth contact,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SARGAM-01,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SARGAM-02,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SARGAM-03,21,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,02:52:54,2023-08-13,Aug,2,52,54,3.02
GJ,SAMANA,2783,SARGAM-03,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SARGAM-04,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:33,2023-08-13,Aug,1,38,33,1.72
GJ,SAMANA,2783,SARGAM-05,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SIFLUM-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:35:34,2023-08-13,Aug,0,35,34,0.68
GJ,SAMANA,2783,SIFLUM-01,1,E-53,62:2,62,2,Feeding fault:Power to high,2,01:09:36,2023-08-13,Aug,1,9,36,1.25
GJ,SAMANA,2783,SIFLUM-01,1,E-53,70:1,70,1,Generator overtemperature:Stator,1,01:52:57,2023-08-13,Aug,1,52,57,2.02
GJ,SAMANA,2783,SIFLUM-02,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:59,2023-08-13,Aug,1,38,59,1.8
GJ,SAMANA,2783,SIFLUM-03,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:58,2023-08-13,Aug,1,38,58,1.79
GJ,SAMANA,2783,SIFLUM-04,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:56,2023-08-13,Aug,1,38,56,1.79
GJ,SAMANA,2783,SIFLUM-05,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:55,2023-08-13,Aug,1,38,55,1.79
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:11:23,2023-08-13,Aug,1,11,23,1.25
GJ,SAMANA,2783,SIFLUM-07,7,E-53,49:121,49,121,Fault blade load control:Overflow measurement blade A,1,00:10:46,2023-08-13,Aug,0,10,46,0.29
GJ,SAMANA,2783,SIFLUM-07,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:54,2023-08-13,Aug,1,38,54,1.78
GJ,SAMANA,2783,SIFLUM-08,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:52,2023-08-13,Aug,1,38,52,1.78
GJ,SAMANA,2783,SIFLUM-09,9,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:46:40,2023-08-13,Aug,0,46,40,0.88
GJ,SAMANA,2783,SIFLUM-09,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:35:39,2023-08-13,Aug,0,35,39,0.69
GJ,SAMANA,2783,SIFLUM-10,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:48,2023-08-13,Aug,1,38,48,1.77
GJ,SAMANA,2783,SIFLUM-11,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:47,2023-08-13,Aug,1,38,47,1.76
GJ,SAMANA,2783,SIFLUM-12,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:45,2023-08-13,Aug,1,38,45,1.76
GJ,SAMANA,2783,SIFLUM-13,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:45,2023-08-13,Aug,1,38,45,1.76
GJ,SAMANA,2783,SIFLUM-14,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SIFLUM-16,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SIFLUM-17,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:44,2023-08-13,Aug,1,38,44,1.76
GJ,SAMANA,2783,SIFLUM-18,18,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:38:45,2023-08-13,Aug,1,38,45,1.76
GJ,SAMANA,2783,VAAYUSM-34,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:39,2023-08-13,Aug,1,38,39,1.74
GJ,SAMANA,2783,VAAYUSM-35,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:39,2023-08-13,Aug,1,38,39,1.74
GJ,SAMANA,2783,VAAYUSM-36,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:38:46,2023-08-13,Aug,1,38,46,1.76
GJ,SAMANA,2784,PCTLSM-04,22,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:04:39,2023-08-13,Aug,0,4,39,0.18
GJ,SAMANA,2784,PCTLSM-04,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,PMLDD-01,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,PMLDD-01,14,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,00:05:16,2023-08-13,Aug,0,5,16,0.13
GJ,SAMANA,2784,PMLDD-02,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,PMLDD-02,13,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:05:10,2023-08-13,Aug,0,5,10,0.11
GJ,SAMANA,2784,PMLDD-03,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,PMLDD-03,12,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:04:18,2023-08-13,Aug,0,4,18,0.12
GJ,SAMANA,2784,PMLDD-04,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:51,2023-08-13,Aug,2,37,51,2.76
GJ,SAMANA,2784,PMLDD-05,10,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:00:18,2023-08-13,Aug,0,0,18,0.05
GJ,SAMANA,2784,PMLDD-05,10,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,02:37:53,2023-08-13,Aug,2,37,53,2.76
GJ,SAMANA,2784,PMLDD-06,9,E-53,46:201,46,201,Fault capacitor test:Blade B,1,01:42:36,2023-08-13,Aug,1,42,36,1.8
GJ,SAMANA,2784,PMLDD-06,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:31:34,2023-08-13,Aug,0,31,34,0.61
GJ,SAMANA,2784,PMLDD-07,8,E-53,62:101,62,101,Feeding fault:To low power inverter 1,1,00:00:18,2023-08-13,Aug,0,0,18,0.05
GJ,SAMANA,2784,PMLDD-07,8,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,02:35:50,2023-08-13,Aug,2,35,50,2.72
GJ,SAMANA,2784,PMLDD-08,7,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:56,2023-08-13,Aug,2,37,56,2.77
GJ,SAMANA,2784,PMLDD-09,6,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:57,2023-08-13,Aug,2,37,57,2.78
GJ,SAMANA,2784,PMLDD-10,5,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:59,2023-08-13,Aug,2,37,59,2.78
GJ,SAMANA,2784,PMLHS-01,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:59,2023-08-13,Aug,2,37,59,2.78
GJ,SAMANA,2784,PMLHS-02,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:38:00,2023-08-13,Aug,2,38,0,2.63
GJ,SAMANA,2784,PMLHS-03,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:38:01,2023-08-13,Aug,2,38,1,2.64
GJ,SAMANA,2784,PMLHS-04,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:38:03,2023-08-13,Aug,2,38,3,2.64
GJ,SAMANA,2784,PMLHS-04,1,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:00:59,2023-08-13,Aug,0,0,59,0.16
GJ,SAMANA,2784,PMLHS-05,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,PMLHS-05,15,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:05:38,2023-08-13,Aug,0,5,38,0.19
GJ,SAMANA,2784,PMLHS-06,16,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,PMLHS-06,16,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:05:25,2023-08-13,Aug,0,5,25,0.15
GJ,SAMANA,2784,RSPLDD-08,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,RSPLDD-08,17,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:05:45,2023-08-13,Aug,0,5,45,0.21
GJ,SAMANA,2784,RSPLDD-09,18,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:05:09,2023-08-13,Aug,0,5,9,0.11
GJ,SAMANA,2784,RSPLDD-09,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,RSPLDD-10,19,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:02:26,2023-08-13,Aug,0,2,26,0.11
GJ,SAMANA,2784,RSPLDD-10,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,RSPLDD-11,20,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:05:51,2023-08-13,Aug,0,5,51,0.22
GJ,SAMANA,2784,RSPLDD-11,20,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:29:50,2023-08-13,Aug,1,29,50,1.62
GJ,SAMANA,2784,RSPLDD-11,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2784,RSPLDD-12,21,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:02:27,2023-08-13,Aug,0,2,27,0.11
GJ,SAMANA,2784,RSPLDD-12,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:37:52,2023-08-13,Aug,2,37,52,2.76
GJ,SAMANA,2785,ATL-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:44,2023-08-13,Aug,2,50,44,2.96
GJ,SAMANA,2785,ATL-03,3,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,02:50:41,2023-08-13,Aug,2,50,41,2.95
GJ,SAMANA,2785,ATL-04,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:40,2023-08-13,Aug,2,50,40,2.94
GJ,SAMANA,2785,ATL-05,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:39,2023-08-13,Aug,2,50,39,2.94
GJ,SAMANA,2785,ATL-06,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:23:13,2023-08-13,Aug,0,23,13,0.42
GJ,SAMANA,2785,ATL-06,6,E-53,62:2,62,2,Feeding fault:Power to high,1,02:23:27,2023-08-13,Aug,2,23,27,2.46
GJ,SAMANA,2785,ATL-07,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:38,2023-08-13,Aug,2,50,38,2.94
GJ,SAMANA,2785,ATL-08,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:36,2023-08-13,Aug,2,50,36,2.93
GJ,SAMANA,2785,ATL-09,9,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,02:50:35,2023-08-13,Aug,2,50,35,2.93
GJ,SAMANA,2785,ATL-10,10,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:50:34,2023-08-13,Aug,2,50,34,2.93
GJ,SAMANA,2785,CLPSM-37,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:32,2023-08-13,Aug,2,50,32,2.92
GJ,SAMANA,2785,CLPSM-41,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:29,2023-08-13,Aug,2,50,29,2.91
GJ,SAMANA,2785,CLPSM-42,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:29,2023-08-13,Aug,2,50,29,2.91
GJ,SAMANA,2785,CLPSM-43,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:29,2023-08-13,Aug,2,50,29,2.91
GJ,SAMANA,2785,GPECL-02,12,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:19:29,2023-08-13,Aug,0,19,29,0.4
GJ,SAMANA,2785,GPECL-02,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:32,2023-08-13,Aug,2,50,32,2.92
GJ,SAMANA,2785,GPECL-03,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:33,2023-08-13,Aug,2,50,33,2.92
GJ,SAMANA,2785,GPECL-04,14,E-53,62:43,62,43,Feeding fault:Earth contact,1,02:50:33,2023-08-13,Aug,2,50,33,2.92
GJ,SAMANA,2785,GPECL-06,16,E-53,62:43,62,43,Feeding fault:Earth contact,1,02:50:33,2023-08-13,Aug,2,50,33,2.92
GJ,SAMANA,2785,GPECL-07,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:29,2023-08-13,Aug,2,50,29,2.91
GJ,SAMANA,2785,VAAYUSM-63,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:30,2023-08-13,Aug,2,50,30,2.92
GJ,SAMANA,2785,VAAYUSM-64,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:30,2023-08-13,Aug,2,50,30,2.92
GJ,SAMANA,2785,VFPLCH-01,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:50:33,2023-08-13,Aug,2,50,33,2.92
GJ,SAMANA,3082,FPWPLMV-01,9,E-53,70:1,70,1,Generator overtemperature:Stator,11,06:14:49,2023-08-13,Aug,6,14,49,6.37
GJ,SAMANA,3082,GPECL-09,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:21:23,2023-08-13,Aug,3,21,23,3.41
GJ,SAMANA,3082,GPECL-24,46,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:16:24,2023-08-13,Aug,4,16,24,4.33
GJ,SAMANA,3082,GPECL-28,52,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:16:24,2023-08-13,Aug,4,16,24,4.33
GJ,SAMANA,3082,IAPLMA-01,57,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:19:52,2023-08-13,Aug,0,19,52,0.46
GJ,SAMANA,3082,IAPLMA-01,57,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:24:05,2023-08-13,Aug,1,24,5,1.41
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,5,04:05:02,2023-08-13,Aug,4,5,2,4.09
GJ,SAMANA,3082,NPLMV-02,3,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,05:43:44,2023-08-13,Aug,5,43,44,5.84
GJ,SAMANA,3082,NPLMV-02,3,E-53,62:802,62,802,Feeding fault:Current measurement inverter 2,1,00:43:56,2023-08-13,Aug,0,43,56,0.87
GJ,SAMANA,3082,PMLMV-04,13,E-53,73:2,73,2,Torque monitoring:Peak load,1,04:41:52,2023-08-13,Aug,4,41,52,4.83
GJ,SAMANA,3082,PMLMV-10,19,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,05:08:36,2023-08-13,Aug,5,8,36,5.23
GJ,SAMANA,3082,PMLMV-14,23,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:09:35,2023-08-13,Aug,2,9,35,2.25
GJ,SAMANA,3085,CLPSM-05,13,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:22:56,2023-08-13,Aug,0,22,56,0.52
GJ,SAMANA,3085,CLPSM-05,13,E-53,62:2,62,2,Feeding fault:Power to high,2,06:38:19,2023-08-13,Aug,6,38,19,6.69
GJ,SAMANA,3085,CLPSM-11,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,03:23:26,2023-08-13,Aug,3,23,26,3.46
GJ,SAMANA,3085,CLPSM-16,27,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,03:23:27,2023-08-13,Aug,3,23,27,3.46
GJ,SAMANA,3085,GPECL-18,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:18:57,2023-08-13,Aug,12,18,57,12.46
GJ,SAMANA,3085,GPECL-18,11,E-53,62:702,62,702,Feeding fault:Overload chopper inverter 2,1,03:23:34,2023-08-13,Aug,3,23,34,3.48
GJ,SAMANA,3085,GPECL-19,10,E-53,43:0,43,0,Main security circuit fault:Unknown,1,12:11:43,2023-08-13,Aug,12,11,43,12.3
GJ,SAMANA,3085,HZLLL-05,5,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,05:14:39,2023-08-13,Aug,5,14,39,5.34
GJ,SAMANA,3085,VAAYUSM-14,37,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:19:14,2023-08-13,Aug,12,19,14,12.36
GJ,SAMANA,3085,VAAYUSM-15,39,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,03:23:08,2023-08-13,Aug,3,23,8,3.41
GJ,SAMANA,3085,VAAYUSM-15,39,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:19:06,2023-08-13,Aug,12,19,6,12.33
GJ,SAMANA,3085,VAAYUSM-16,40,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:19:06,2023-08-13,Aug,12,19,6,12.33
GJ,SAMANA,3085,VAAYUSM-23,38,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,12:19:06,2023-08-13,Aug,12,19,6,12.33
GJ,SAMANA,3085,VISHWSM-48,41,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,12:19:05,2023-08-13,Aug,12,19,5,12.33
GJ,SAMANA,3086,HZLJV-02,16,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,2,08:37:34,2023-08-13,Aug,8,37,34,8.71
GJ,SAMANA,3086,HZLJV-08,6,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,03:07:18,2023-08-13,Aug,3,7,18,3.17
GJ,SAMANA,3086,VAAYUSM-47,32,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:19:38,2023-08-13,Aug,0,19,38,0.42
GJ,SAMANA,3087,ISCSM-01,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:17:48,2023-08-13,Aug,1,17,48,1.42
GJ,SAMANA,3087,PLLL-02,2,E-53,60:18,60,18,Mains failure:Overfrequency,1,04:21:12,2023-08-13,Aug,4,21,12,4.38
GJ,SAMANA,3087,PLLL-04,3,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:21:42,2023-08-13,Aug,4,21,42,4.47
GJ,SAMANA,3087,PLLL-05,4,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:21:32,2023-08-13,Aug,4,21,32,4.44
GJ,SAMANA,3087,RBSLL-02,13,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:34:50,2023-08-13,Aug,0,34,50,0.71
GJ,SAMANA,3087,RBSLL-02,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:10:25,2023-08-13,Aug,0,10,25,0.24
GJ,SAMANA,3087,TATACHEM-1,6,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:21:15,2023-08-13,Aug,4,21,15,4.39
GJ,SAMANA,3087,VISHWSM-03,17,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:20:28,2023-08-13,Aug,4,20,28,4.41
GJ,SAMANA,3087,VISHWSM-04,16,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,04:20:46,2023-08-13,Aug,4,20,46,4.46
GJ,SAMANA,4088,BILVD-01,49,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,01:40:26,2023-08-13,Aug,1,40,26,1.74
GJ,SAMANA,4088,BILVD-04,46,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,02:17:22,2023-08-13,Aug,2,17,22,2.34
GJ,SAMANA,4088,BILVD-05,44,E-48,72:202,72,202,Air gap monitoring:Sensor 2 blade B,1,00:14:46,2023-08-13,Aug,0,14,46,0.36
GJ,SAMANA,4088,CLPSM-28,26,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:48:25,2023-08-13,Aug,0,48,25,0.87
GJ,SAMANA,4088,CLPSM-31,21,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:21:43,2023-08-13,Aug,1,21,43,1.47
GJ,SAMANA,4088,CLPSM-60,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:29:31,2023-08-13,Aug,2,29,31,2.57
GJ,SAMANA,4088,EIPLPD-08,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:02:54,2023-08-13,Aug,1,2,54,1.18
GJ,SAMANA,4088,HZLHM-01,65,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:46:41,2023-08-13,Aug,1,46,41,1.88
GJ,SAMANA,4088,HZLHM-02,63,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:46:41,2023-08-13,Aug,1,46,41,1.88
GJ,SAMANA,4088,HZLHM-03,62,E-48,307:12,307,12,Data bus error blade control (timeout):Angle encoder blade C,1,00:13:23,2023-08-13,Aug,0,13,23,0.28
GJ,SAMANA,4088,HZLHM-03,62,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:46:42,2023-08-13,Aug,1,46,42,1.88
GJ,SAMANA,4088,HZLHM-04,64,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:46:41,2023-08-13,Aug,1,46,41,1.88
GJ,SAMANA,4088,HZLHM-05,61,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:46:43,2023-08-13,Aug,1,46,43,1.89
GJ,SAMANA,4088,HZLHM-06,57,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:46:44,2023-08-13,Aug,1,46,44,1.89
GJ,SAMANA,4088,HZLHM-07,58,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:46:43,2023-08-13,Aug,1,46,43,1.89
GJ,SAMANA,4088,HZLHM-08,59,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:46:43,2023-08-13,Aug,1,46,43,1.89
GJ,SAMANA,4088,HZLHM-09,60,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,01:46:42,2023-08-13,Aug,1,46,42,1.88
GJ,SAMANA,4088,PMLVD-13,40,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:58:42,2023-08-13,Aug,0,58,42,1.08
GJ,SAMANA,4088,PMLVD-14,41,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,03:07:23,2023-08-13,Aug,3,7,23,3.18
GJ,SAMANA,4088,RLMPD-04,8,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,01:26:53,2023-08-13,Aug,1,26,53,1.58
GJ,SAMANA,4107,GPECL-55,60,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,02:42:36,2023-08-13,Aug,2,42,36,2.8
GJ,SAMANA,4107,HZLNR-14,27,E-53,304:110,304,110,Turbine control bus error (Timeout):Display,4,03:28:17,2023-08-13,Aug,3,28,17,3.51
GJ,SAMANA,4107,TATASP-33,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:17:57,2023-08-13,Aug,1,17,57,1.44
GJ,SAMANA,4107,TATASP-35,13,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,02:18:50,2023-08-13,Aug,2,18,50,2.44
GJ,SAMANA,4107,TATASP-36,14,E-53,62:602,62,602,Feeding fault:Diff. phase current inverter 2,7,03:17:31,2023-08-13,Aug,3,17,31,3.37
GJ,SAMANA,4108,CLPSM-40,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:46:10,2023-08-13,Aug,0,46,10,0.79
GJ,SAMANA,4108,CLPSM-44,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:46:08,2023-08-13,Aug,0,46,8,0.79
GJ,SAMANA,4108,CLPSM-45,22,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,03:30:18,2023-08-13,Aug,3,30,18,3.55
GJ,SAMANA,4108,CLPSM-45,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:46:08,2023-08-13,Aug,0,46,8,0.79
GJ,SAMANA,4108,CLPSM-49,8,E-53,42:202,42,202,Pitch control error:Limit switch 90° blade B,1,00:01:11,2023-08-13,Aug,0,1,11,0.05
GJ,SAMANA,4108,EWRDPLSM-1,31,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:47:22,2023-08-13,Aug,0,47,22,0.84
GJ,SAMANA,4108,EWRDPLSM-2,32,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:54:25,2023-08-13,Aug,0,54,25,0.97
GJ,SAMANA,4108,EWRDPLSM-2,32,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:39:07,2023-08-13,Aug,0,39,7,0.67
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,01:41:25,2023-08-13,Aug,1,41,25,1.75
GJ,SAMANA,4108,EWRDPLSM-3,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:01:09,2023-08-13,Aug,0,1,9,0.04
GJ,SAMANA,4108,HZLFN-01,39,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:47:26,2023-08-13,Aug,0,47,26,0.86
GJ,SAMANA,4108,HZLFN-02,38,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:47:25,2023-08-13,Aug,0,47,25,0.85
GJ,SAMANA,4108,HZLFN-03,37,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:47:24,2023-08-13,Aug,0,47,24,0.85
GJ,SAMANA,4108,HZLMT-01,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:45:26,2023-08-13,Aug,0,45,26,0.82
GJ,SAMANA,4108,HZLMT-01,35,E-53,62:2,62,2,Feeding fault:Power to high,1,00:49:18,2023-08-13,Aug,0,49,18,0.87
GJ,SAMANA,4108,HZLMT-02,36,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:45:25,2023-08-13,Aug,0,45,25,0.82
GJ,SAMANA,4108,HZLSD-02,3,E-48,22:40,22,40,Yaw control fault:No yawing,1,00:00:35,2023-08-13,Aug,0,0,35,0.1
GJ,SAMANA,4108,HZLSD-05,15,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:45:10,2023-08-13,Aug,0,45,10,0.78
GJ,SAMANA,4108,HZLSD-06,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:45:27,2023-08-13,Aug,0,45,27,0.82
GJ,SAMANA,4108,HZLSD-07,17,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:45:26,2023-08-13,Aug,0,45,26,0.82
GJ,SAMANA,4108,HZLSD-08,18,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:39:02,2023-08-13,Aug,0,39,2,0.66
GJ,SAMANA,4108,HZLSD-09,28,E-48,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,00:45:27,2023-08-13,Aug,0,45,27,0.82
GJ,SAMANA,4108,HZLSD-10,29,E-48,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:45:27,2023-08-13,Aug,0,45,27,0.82
GJ,SAMANA,4108,HZLSD-11,34,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:45:27,2023-08-13,Aug,0,45,27,0.82
GJ,SAMANA,4108,HZLSD-22,12,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,01:41:55,2023-08-13,Aug,1,41,55,1.84
GJ,SAMANA,4108,HZLSD-22,12,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:39:03,2023-08-13,Aug,0,39,3,0.66
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,62:103,62,103,Feeding fault:To low power inverter 3,9,00:26:33,2023-08-13,Aug,0,26,33,0.52
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,3,00:20:28,2023-08-13,Aug,0,20,28,0.41
GJ,SAMANA,4108,PBMPLFN-01,40,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:47:25,2023-08-13,Aug,0,47,25,0.85
GJ,SAMANA,4108,SIFLMT-01,41,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:47:26,2023-08-13,Aug,0,47,26,0.86
GJ,SAMANA,4108,SIFLMT-02,42,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:42:23,2023-08-13,Aug,0,42,23,0.76
GJ,SAMANA,4108,SIFLMT-03,43,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:42:24,2023-08-13,Aug,0,42,24,0.77
GJ,SAMANA,4108,SIFLMT-04,44,E-53,70:2,70,2,Generator overtemperature:Rotor,1,00:41:47,2023-08-13,Aug,0,41,47,0.81
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:46:12,2023-08-13,Aug,0,46,12,0.8
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,03:05:02,2023-08-13,Aug,3,5,2,3.09
