State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:46:08,2023-08-13,Aug,0,46,8,0.79
GJ,SAMANA,4108,VAAYUSM-19,26,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:46:07,2023-08-13,Aug,0,46,7,0.79
GJ,SAMANA,4108,VAAYUSM-20,25,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:46:06,2023-08-13,Aug,0,46,6,0.78
GJ,SAMANA,4108,VAAYUSM-21,24,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:46:09,2023-08-13,Aug,0,46,9,0.79
GJ,SAMANA,4108,VAAYUSM-22,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:46:09,2023-08-13,Aug,0,46,9,0.79
GJ,SAMANA,4108,VAAYUSM-22,23,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,2,01:18:47,2023-08-13,Aug,1,18,47,1.43
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:49:58,2023-08-13,Aug,0,49,58,0.98
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:46:13,2023-08-13,Aug,0,46,13,0.8
GJ,SAMANA,4108,VAAYUSM-32,46,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:24:39,2023-08-13,Aug,0,24,39,0.51
GJ,SAMANA,4108,VAAYUSM-33,45,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:46:12,2023-08-13,Aug,0,46,12,0.8
GJ,SAMANA,4109,AOPLSD-01,19,E-48,22:40,22,40,Yaw control fault:No yawing,1,00:00:37,2023-08-13,Aug,0,0,37,0.1
GJ,SAMANA,4109,AOPLSD-01,19,E-48,72:101,72,101,Air gap monitoring:Sensor 1 blade A,1,02:52:55,2023-08-13,Aug,2,52,55,3.02
GJ,SAMANA,4109,HZLMT-04,27,E-48,62:43,62,43,Feeding fault:Earth contact,1,09:24:19,2023-08-13,Aug,9,24,19,9.45
GJ,SAMANA,4109,HZLMT-08,52,E-48,67:302,67,302,Overtemperature:Heatsink L3 inverter 2,2,09:39:46,2023-08-13,Aug,9,39,46,9.78
GJ,SAMANA,4109,HZLMT-28,20,E-53,66:14,66,14,Fault rectifier:Rectifier 1 off,1,09:48:12,2023-08-13,Aug,9,48,12,9.83
GJ,SAMANA,4109,HZLSD-14,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:05:50,2023-08-13,Aug,7,5,50,7.22
GJ,SAMANA,4109,HZLSD-14,2,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,5,02:14:37,2023-08-13,Aug,2,14,37,2.34
GJ,SAMANA,4109,HZLSD-15,3,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,09:54:20,2023-08-13,Aug,9,54,20,9.96
GJ,SAMANA,4109,HZLSD-16,14,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,09:54:18,2023-08-13,Aug,9,54,18,9.95
GJ,SAMANA,4109,HZLSD-17,13,E-53,42:1,42,1,Pitch control error:Speed after stop to high,1,00:02:03,2023-08-13,Aug,0,2,3,0.04
GJ,SAMANA,4109,HZLSD-17,13,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,09:42:26,2023-08-13,Aug,9,42,26,9.77
GJ,SAMANA,4109,HZLSD-18,12,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,09:54:20,2023-08-13,Aug,9,54,20,9.96
GJ,SAMANA,4109,HZLSD-19,11,E-53,42:1,42,1,Pitch control error:Speed after stop to high,1,09:54:20,2023-08-13,Aug,9,54,20,9.96
GJ,SAMANA,4109,HZLSD-20,10,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,09:19:15,2023-08-13,Aug,9,19,15,9.36
GJ,SAMANA,4109,HZLSD-20,10,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:26:41,2023-08-13,Aug,0,26,41,0.55
GJ,SAMANA,4109,HZLSD-21,9,E-53,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,1,09:54:20,2023-08-13,Aug,9,54,20,9.96
GJ,SAMANA,4109,JNISM-01,30,E-53,62:43,62,43,Feeding fault:Earth contact,1,02:36:37,2023-08-13,Aug,2,36,37,2.7
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,13,09:36:59,2023-08-13,Aug,9,36,59,9.76
GJ,SAMANA,4109,NPLSD-01,7,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,09:54:19,2023-08-13,Aug,9,54,19,9.95
GJ,SAMANA,4109,NPLSD-02,6,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,09:34:17,2023-08-13,Aug,9,34,17,9.61
GJ,SAMANA,4109,NPLSD-02,6,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,00:15:54,2023-08-13,Aug,0,15,54,0.4
GJ,SAMANA,4109,NPLSD-03,8,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,09:54:20,2023-08-13,Aug,9,54,20,9.96
GJ,SAMANA,4109,PBMPLMT-01,51,E-53,90:402,90,402,Prot. Circuit-breaker tripped:Fan power cabinet 2,1,00:25:21,2023-08-13,Aug,0,25,21,0.48
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,08:14:06,2023-08-13,Aug,8,14,6,8.25
GJ,SAMANA,4109,PCTLSM-14,65,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,00:46:07,2023-08-13,Aug,0,46,7,0.79
GJ,SAMANA,4109,SIECLSD-01,5,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,09:54:20,2023-08-13,Aug,9,54,20,9.96
GJ,SAMANA,4109,STMPLSD-01,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,09:54:20,2023-08-13,Aug,9,54,20,9.96
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,09:54:21,2023-08-13,Aug,9,54,21,9.96
GJ,SAMANA,4109,UILMT-03,46,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,05:36:32,2023-08-13,Aug,5,36,32,5.69
GJ,SAMANA,4109,UILMT-03,46,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,01:05:42,2023-08-13,Aug,1,5,42,1.2
GJ,SAMANA,4109,VISHWSM-02,70,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,04:45:46,2023-08-13,Aug,4,45,46,4.88
GJ,SAMANA,4109,VISHWSM-06,60,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:47:04,2023-08-13,Aug,3,47,4,3.79
GJ,SAMANA,4109,VISHWSM-07,59,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,04:16:09,2023-08-13,Aug,4,16,9,4.29
GJ,SAMANA,4109,VISHWSM-47,63,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,09:52:56,2023-08-13,Aug,9,52,56,10.02
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,5,02:02:34,2023-08-13,Aug,2,2,34,2.13
GJ,SAMANA,4113,CSCCSD-01,50,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,13:12:10,2023-08-13,Aug,13,12,10,13.23
GJ,SAMANA,4113,DJMSP-01,14,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:28:32,2023-08-13,Aug,2,28,32,2.56
GJ,SAMANA,4113,HZLDD-03,47,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:05:05,2023-08-13,Aug,3,5,5,3.1
GJ,SAMANA,4113,HZLDD-06,53,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,3,00:08:18,2023-08-13,Aug,0,8,18,0.18
GJ,SAMANA,4113,SARGAM-10,23,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,01:07:18,2023-08-13,Aug,1,7,18,1.17
GJ,SAMANA,4113,TATASP-04,35,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,2,01:24:32,2023-08-13,Aug,1,24,32,1.49
GJ,SAMANA,4113,TATASP-17,38,E-53,70:1,70,1,Generator overtemperature:Stator,5,02:01:34,2023-08-13,Aug,2,1,34,2.11
GJ,SAMANA,4113,TATASP-19,33,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,6,02:50:26,2023-08-13,Aug,2,50,26,2.91
GJ,SAMANA,4113,TATASP-19,33,E-53,20:52,20,52,Wind measurement fault:No signal from anemometer,1,03:03:09,2023-08-13,Aug,3,3,9,3.08
GJ,SAMANA,4113,TATASP-25,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,00:34:09,2023-08-13,Aug,0,34,9,0.59
GJ,SAMANA,4113,TATASP-26,1,E-53,70:1,70,1,Generator overtemperature:Stator,2,00:41:40,2023-08-13,Aug,0,41,40,0.79
GJ,SAMANA,4113,TATASP-42,9,E-53,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,00:08:36,2023-08-13,Aug,0,8,36,0.23
GJ,SAMANA,4113,TATASP-42,9,E-53,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,11,03:02:17,2023-08-13,Aug,3,2,17,3.08
GJ,SAMANA,4113,TATASP-56,66,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,00:44:20,2023-08-13,Aug,0,44,20,0.79
GJ,SAMANA,4113,TATASP-59,55,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,04:29:18,2023-08-13,Aug,4,29,18,4.53
GJ,SAMANA,4113,TATASP-59,55,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,2,02:31:06,2023-08-13,Aug,2,31,6,2.53
GJ,SAMANA,4127,VAAYUSM-49,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:12:26,2023-08-13,Aug,0,12,26,0.27
GJ,SAMANA,4127,VAAYUSM-49,10,E-53,70:1,70,1,Generator overtemperature:Stator,5,02:30:11,2023-08-13,Aug,2,30,11,2.53
GJ,SAMANA,4127,VAAYUSM-61,14,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,02:18:56,2023-08-13,Aug,2,18,56,2.46
GJ,SAMANA,4137,VAAYUSM-24,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,05:16:02,2023-08-13,Aug,5,16,2,5.27
GJ,BHATIA,2140,GGLBM-01,1,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,00:00:29,2023-08-14,Aug,0,0,29,0.08
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),5,12:19:27,2023-08-14,Aug,12,19,27,12.39
GJ,BHATIA,2140,GGLBM-04,4,E-48,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,01:04:47,2023-08-14,Aug,1,4,47,1.2
GJ,BHATIA,2140,GGLBM-04,4,E-48,62:102,62,102,Feeding fault:To low power inverter 2,1,00:17:53,2023-08-14,Aug,0,17,53,0.43
GJ,BHATIA,2140,GGLBM-04,4,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,01:12:15,2023-08-14,Aug,1,12,15,1.24
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,01:11:10,2023-08-14,Aug,1,11,10,1.21
GJ,BHATIA,2140,GGLBM-08,8,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,4,06:15:32,2023-08-14,Aug,6,15,32,6.34
GJ,BHATIA,2140,GGLBM-11,11,E-48,73:2,73,2,Torque monitoring:Peak load,5,10:31:45,2023-08-14,Aug,10,31,45,10.64
GJ,BHATIA,2140,SDMLBM-05,19,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,13,02:25:40,2023-08-14,Aug,2,25,40,2.53
GJ,BHATIA,2140,SHREEBM-02,23,E-48,304:19,304,19,Turbine control bus error (Timeout):Blade C,2,09:34:16,2023-08-14,Aug,9,34,16,9.61
GJ,BHATIA,2140,SHREEBM-02,23,E-48,43:0,43,0,Main security circuit fault:Unknown,1,00:32:23,2023-08-14,Aug,0,32,23,0.6
GJ,BHATIA,2485,ECCLNA-01,7,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:33:25,2023-08-14,Aug,4,33,25,4.62
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,04:07:39,2023-08-14,Aug,4,7,39,4.22
GJ,BHATIA,2485,SGLNA-01,12,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,04:50:23,2023-08-14,Aug,4,50,23,4.9
GJ,BHATIA,2485,UTPLNA-01,5,E-48,62:3,62,3,Grid feeding error:Power to switch off,3,00:34:24,2023-08-14,Aug,0,34,24,0.63
GJ,BHATIA,2485,UTPLNA-01,5,E-48,66:14,66,14,Fault rectifier:Rectifier 1 off,4,03:46:53,2023-08-14,Aug,3,46,53,3.91
GJ,BHATIA,2704,EIPLSP-05,35,E-48,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,00:20:11,2023-08-14,Aug,0,20,11,0.36
GJ,BHATIA,2704,EIPLSP-05,35,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,4,08:33:39,2023-08-14,Aug,8,33,39,8.66
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:102,62,102,Feeding fault:To low power inverter 2,3,00:14:39,2023-08-14,Aug,0,14,39,0.34
GJ,BHATIA,2704,SFPIOM-01,21,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,11:03:54,2023-08-14,Aug,11,3,54,11.2
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,7,05:42:02,2023-08-14,Aug,5,42,2,5.71
GJ,BHATIA,2704,SM-01,49,E-40,60:11,60,11,Mains failure:Undervoltage L1,2,01:17:40,2023-08-14,Aug,1,17,40,1.39
GJ,BHATIA,2704,SM-01,49,E-40,60:12,60,12,Mains failure:Undervoltage L2,2,03:23:20,2023-08-14,Aug,3,23,20,3.44
GJ,BHATIA,2704,SM-01,49,E-40,60:13,60,13,Mains failure:Undervoltage L3,1,00:16:04,2023-08-14,Aug,0,16,4,0.28
GJ,BHATIA,2704,TILOM-01,11,E-48,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,1,06:43:17,2023-08-14,Aug,6,43,17,6.76
GJ,BHATIA,2704,TILOM-04,17,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,03:41:44,2023-08-14,Aug,3,41,44,3.81
GJ,BHATIA,2704,TILOM-04,17,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:04:44,2023-08-14,Aug,0,4,44,0.19
GJ,BHATIA,2704,UILOM-01,20,E-48,67:301,67,301,Overtemperature:Heatsink L3 inverter 1,2,00:34:53,2023-08-14,Aug,0,34,53,0.71
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,1,04:22:56,2023-08-14,Aug,4,22,56,4.52
GJ,BHATIA,2714,DPWPLOM-01,2,E-48,228:450,228,450,Timeout warnmessage :Error battery,1,08:55:38,2023-08-14,Aug,8,55,38,9.02
GJ,BHATIA,4118,GICWLNA-01,9,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,1,05:41:16,2023-08-14,Aug,5,41,16,5.73
GJ,BHATIA,4118,GICWLNA-06,5,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,05:48:38,2023-08-14,Aug,5,48,38,5.91
GJ,BHATIA,4118,GICWLNA-07,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,01:38:47,2023-08-14,Aug,1,38,47,1.76
GJ,BHATIA,4118,GICWLNA-08,3,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:29,2023-08-14,Aug,0,0,29,0.08
GJ,BHATIA,4118,GICWLNA-09,1,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,04:48:49,2023-08-14,Aug,4,48,49,4.94
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,3,07:03:08,2023-08-14,Aug,7,3,8,7.07
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:43:14,2023-08-14,Aug,2,43,14,2.76
GJ,BHATIA,4121,AESCC-01,1,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:40:13,2023-08-14,Aug,0,40,13,0.7
GJ,BHATIA,4121,AESCC-02,3,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:04:19,2023-08-14,Aug,0,4,19,0.12
GJ,BHATIA,4121,AESCC-03,4,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,2,00:49:31,2023-08-14,Aug,0,49,31,0.9
GJ,BHATIA,4121,AESCC-05,8,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:39:55,2023-08-14,Aug,0,39,55,0.8
GJ,BHATIA,4121,AESCC-06,2,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:40:25,2023-08-14,Aug,0,40,25,0.74
GJ,BHATIA,4121,AESCC-21,9,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:39:31,2023-08-14,Aug,0,39,31,0.74
GJ,BHATIA,4122,AESGN-17,10,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:48:31,2023-08-14,Aug,0,48,31,0.89
GJ,BHATIA,4122,AESGN-19,12,E-53,429:202,429,202,Error supply hardware:Inverter control 2,1,00:01:36,2023-08-14,Aug,0,1,36,0.12
GJ,BHATIA,4134,GICWLNA-10,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,04:18:50,2023-08-14,Aug,4,18,50,4.44
GJ,BHATIA,4134,GICWLNA-10,1,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,03:33:14,2023-08-14,Aug,3,33,14,3.59
GJ,BHATIA,4134,GICWLNA-13,4,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,05:31:24,2023-08-14,Aug,5,31,24,5.58
GJ,BHATIA,4134,GICWLNA-16,7,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,02:01:42,2023-08-14,Aug,2,1,42,2.13
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,17,06:02:48,2023-08-14,Aug,6,2,48,6.17
GJ,BHATIA,4134,GICWLNA-17,8,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,05:31:33,2023-08-14,Aug,5,31,33,5.61
GJ,BHATIA,4142,AESJP-38,4,E-53,62:103,62,103,Feeding fault:To low power inverter 3,8,10:01:40,2023-08-14,Aug,10,1,40,10.13
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,05:00:18,2023-08-14,Aug,5,0,18,5.05
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:14,60,14,Mains failure:Overvoltage L1,2,04:47:57,2023-08-14,Aug,4,47,57,4.94
GJ,BHATIA,4162,GAELKRG-02,2,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:02:57,2023-08-14,Aug,0,2,57,0.19
GJ,BHATIA,4162,GAELKRG-02,2,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,3,04:40:17,2023-08-14,Aug,4,40,17,4.71
GJ,BHATIA,4162,GGLKRG-04,11,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:03:26,2023-08-14,Aug,0,3,26,0.12
GJ,BHATIA,4163,RIVAA-02,5,E-40,202:23,202,23,Inverter bus error :Inverter control.2 CPU 1+2,1,00:05:01,2023-08-14,Aug,0,5,1,0.09
GJ,BHATIA,4163,RIVAA-02,5,E-40,220:34,220,34,Processor reset:Inverter control 2 CPU 2,18,02:54:24,2023-08-14,Aug,2,54,24,2.97
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:25,67,25,Overtemperature :Thermoswitch heatsink conv. 2,2,01:21:25,2023-08-14,Aug,1,21,25,1.42
GJ,BHATIA,4163,RIVAA-02,5,E-40,90:65,90,65,Prot. Circuit-breaker tripped:Yaw drive,1,02:35:26,2023-08-14,Aug,2,35,26,2.66
GJ,BHATIA,4163,SMNA-01,1,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,03:54:16,2023-08-14,Aug,3,54,16,3.94
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,2,00:37:44,2023-08-14,Aug,0,37,44,0.74
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:30:06,2023-08-14,Aug,0,30,6,0.52
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:22,2023-08-14,Aug,0,0,22,0.06
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:15,60,15,Mains failure:Overvoltage L2,3,04:05:24,2023-08-14,Aug,4,5,24,4.15
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,00:16:50,2023-08-14,Aug,0,16,50,0.41
GJ,BHATIA,4164,GIWPLKP-06,19,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:20:02,2023-08-14,Aug,0,20,2,0.34
GJ,BHATIA,4164,GIWPLKP-06,19,E-53,60:16,60,16,Mains failure:Overvoltage L3,5,00:14:35,2023-08-14,Aug,0,14,35,0.33
GJ,BHATIA,4164,GIWPLKP-06,19,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,08:20:50,2023-08-14,Aug,8,20,50,8.47
GJ,BHATIA,4164,GIWPLKP-06,19,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,2,02:33:51,2023-08-14,Aug,2,33,51,2.69
GJ,BHATIA,4164,GIWPLKP-07,20,E-53,62:2,62,2,Feeding fault:Power to high,1,00:22:46,2023-08-14,Aug,0,22,46,0.49
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:24:02,2023-08-14,Aug,1,24,2,1.41
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,6,07:08:12,2023-08-14,Aug,7,8,12,7.17
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,00:45:43,2023-08-14,Aug,0,45,43,0.87
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:18:18,2023-08-14,Aug,0,18,18,0.35
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,2,02:28:37,2023-08-14,Aug,2,28,37,2.57
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:32:58,2023-08-14,Aug,1,32,58,1.69
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:48:04,2023-08-14,Aug,1,48,4,1.81
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,01:55:45,2023-08-14,Aug,1,55,45,2.04
GJ,BHATIA,4164,GIWPLKP-18,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:31:14,2023-08-14,Aug,0,31,14,0.56
GJ,BHATIA,4164,GIWPLKP-18,31,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:34:04,2023-08-14,Aug,5,34,4,5.58
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:31:38,2023-08-14,Aug,0,31,38,0.62
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:38:31,2023-08-14,Aug,1,38,31,1.72
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:38:56,2023-08-14,Aug,0,38,56,0.79
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:15,60,15,Mains failure:Overvoltage L2,11,01:02:03,2023-08-14,Aug,1,2,3,1.04
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:16,60,16,Mains failure:Overvoltage L3,24,05:09:01,2023-08-14,Aug,5,9,1,5.15
GJ,BHATIA,4164,GIWPLKP-22,35,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:12:45,2023-08-14,Aug,0,12,45,0.32
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,00:36:57,2023-08-14,Aug,0,36,57,0.76
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,2,00:04:22,2023-08-14,Aug,0,4,22,0.13
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:49:08,2023-08-14,Aug,0,49,8,0.84
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,00:01:28,2023-08-14,Aug,0,1,28,0.09
GJ,BHATIA,4167,AESVG-48,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,03:36:31,2023-08-14,Aug,3,36,31,3.69
GJ,BHATIA,4169,AESVG-33,2,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,4,05:08:55,2023-08-14,Aug,5,8,55,5.29
GJ,KUTCH,4152,VISHWKC-01,33,E-53,70:1,70,1,Generator overtemperature:Stator,2,03:44:36,2023-08-14,Aug,3,44,36,3.83
GJ,KUTCH,4152,VISHWKC-19,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,04:17:59,2023-08-14,Aug,4,17,59,4.45
GJ,KUTCH,4152,VISHWKC-20,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:48:50,2023-08-14,Aug,2,48,50,2.94
GJ,KUTCH,4152,VISHWKC-21,9,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,02:58:52,2023-08-14,Aug,2,58,52,3.11
GJ,KUTCH,4152,VISHWKC-33,48,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:44:27,2023-08-14,Aug,1,44,27,1.81
GJ,KUTCH,4152,VISHWKC-34,41,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,03:55:19,2023-08-14,Aug,3,55,19,3.97
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,02:03:19,2023-08-14,Aug,2,3,19,2.1
GJ,KUTCH,4152,VISHWKC-38,52,E-53,62:2,62,2,Feeding fault:Power to high,1,00:19:09,2023-08-14,Aug,0,19,9,0.34
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:11:39,2023-08-14,Aug,4,11,39,4.29
GJ,KUTCH,4152,VISHWKC-73,19,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,03:46:32,2023-08-14,Aug,3,46,32,3.86
GJ,KUTCH,4190,VISHWKC-42,1,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,06:58:54,2023-08-14,Aug,6,58,54,7.12
GJ,KUTCH,4190,VISHWKC-44,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:29:38,2023-08-14,Aug,2,29,38,2.59
GJ,KUTCH,4190,VISHWKC-65,11,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,3,01:11:11,2023-08-14,Aug,1,11,11,1.21
GJ,KUTCH,4190,VISHWKC-65,11,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,4,08:29:28,2023-08-14,Aug,8,29,28,8.56
GJ,KUTCH,4190,VISHWKC-68,14,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,3,00:35:51,2023-08-14,Aug,0,35,51,0.73
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,4,13:44:45,2023-08-14,Aug,13,44,45,13.86
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,1,09:35:35,2023-08-14,Aug,9,35,35,9.68
GJ,LALPUR,4138,LWELLP-43,22,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:41:18,2023-08-14,Aug,1,41,18,1.73
GJ,LALPUR,4138,VISHWLP-30,14,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:21:14,2023-08-14,Aug,0,21,14,0.39
GJ,LALPUR,4138,VISHWLP-30,14,E-53,62:2,62,2,Feeding fault:Power to high,1,00:25:16,2023-08-14,Aug,0,25,16,0.46
GJ,LALPUR,4138,VISHWLP-31,13,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:08:51,2023-08-14,Aug,0,8,51,0.28
GJ,LALPUR,4138,VISHWLP-31,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:10:23,2023-08-14,Aug,2,10,23,2.23
GJ,LALPUR,4140,TORNTLP-01,3,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,01:24:17,2023-08-14,Aug,1,24,17,1.45
GJ,LALPUR,4140,TORNTLP-05,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,03:17:51,2023-08-14,Aug,3,17,51,3.42
GJ,LALPUR,4140,TORNTLP-05,7,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:49:19,2023-08-14,Aug,2,49,19,2.87
GJ,LALPUR,4140,TORNTLP-05,7,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:56:49,2023-08-14,Aug,0,56,49,1.07
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:47:50,2023-08-14,Aug,0,47,50,0.92
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,5,03:22:26,2023-08-14,Aug,3,22,26,3.44
GJ,LALPUR,4141,LWELLP-47,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,03:59:10,2023-08-14,Aug,3,59,10,4.01
GJ,LALPUR,4141,LWELLP-49,21,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,10,00:04:37,2023-08-14,Aug,0,4,37,0.17
GJ,LALPUR,4141,VISHWLP-36,15,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,09:18:55,2023-08-14,Aug,9,18,55,9.45
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,03:11:09,2023-08-14,Aug,3,11,9,3.21
GJ,LALPUR,4146,TORNTLP-26,7,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,05:34:15,2023-08-14,Aug,5,34,15,5.61
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:01:06,2023-08-14,Aug,1,1,6,1.03
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:22:41,2023-08-14,Aug,0,22,41,0.48
GJ,LALPUR,4146,TORNTLP-27,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,6,04:36:27,2023-08-14,Aug,4,36,27,4.68
GJ,LALPUR,4147,TORNTLP-12,2,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),5,03:17:24,2023-08-14,Aug,3,17,24,3.35
GJ,LALPUR,4166,TORNTLP-37,14,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:44:42,2023-08-14,Aug,0,44,42,0.85
GJ,LALPUR,4166,TORNTLP-37,14,E-53,80:1,80,1,Excitation error:Fault current,1,00:22:58,2023-08-14,Aug,0,22,58,0.53
GJ,LALPUR,4166,TORNTLP-39,12,E-53,62:2,62,2,Feeding fault:Power to high,1,00:19:58,2023-08-14,Aug,0,19,58,0.48
GJ,LALPUR,4166,TORNTLP-39,12,E-53,62:3,62,3,Grid feeding error:Power to switch off,7,10:27:26,2023-08-14,Aug,10,27,26,10.52
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,5,04:38:27,2023-08-14,Aug,4,38,27,4.71
GJ,LALPUR,4166,TORNTLP-62,6,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,3,04:25:25,2023-08-14,Aug,4,25,25,4.49
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,2,05:41:52,2023-08-14,Aug,5,41,52,5.83
GJ,LALPUR,4180,LWELLP-68,35,E-53,73:2,73,2,Torque monitoring:Peak load,1,01:59:30,2023-08-14,Aug,1,59,30,2.07
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,02:17:18,2023-08-14,Aug,2,17,18,2.33
GJ,LALPUR,4180,VAAYULP-08,14,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,10:50:44,2023-08-14,Aug,10,50,44,10.96
GJ,LALPUR,4187,CEPCOLP-13,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:28:43,2023-08-14,Aug,2,28,43,2.59
GJ,LALPUR,4187,CEPCOLP-13,8,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:42:04,2023-08-14,Aug,0,42,4,0.71
GJ,LALPUR,4187,CEPCOLP-14,9,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:28:16,2023-08-14,Aug,2,28,16,2.51
GJ,LALPUR,4187,CEPCOLP-14,9,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:45:09,2023-08-14,Aug,0,45,9,0.78
GJ,LALPUR,4197,TADASLP-54,6,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,07:59:35,2023-08-14,Aug,7,59,35,8.08
GJ,LALPUR,4198,LWELLP-01,29,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,2,01:42:06,2023-08-14,Aug,1,42,6,1.72
GJ,LALPUR,4198,LWELLP-05,33,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:40:00,2023-08-14,Aug,3,40,0,3.67
GJ,LALPUR,4198,LWELLP-24,13,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,04:25:45,2023-08-14,Aug,4,25,45,4.54
GJ,LALPUR,4198,LWELLP-25,8,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:03:25,2023-08-14,Aug,1,3,25,1.12
GJ,LALPUR,4198,TADASLP-113,43,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:49:38,2023-08-14,Aug,0,49,38,0.92
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,6,00:11:24,2023-08-14,Aug,0,11,24,0.25
GJ,LALPUR,4198,TADSLP-107,41,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:38:17,2023-08-14,Aug,0,38,17,0.68
GJ,LALPUR,4198,TADSLP-107,41,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:35:39,2023-08-14,Aug,0,35,39,0.69
GJ,LALPUR,4224,LWELLP-59 ,38,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:03:12,2023-08-14,Aug,0,3,12,0.08
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,60:15,60,15,Mains failure:Overvoltage L2,2,05:21:50,2023-08-14,Aug,5,21,50,5.49
GJ,LALPUR,4224,MDMLP-01 ,45,E-53,60:16,60,16,Mains failure:Overvoltage L3,6,03:52:59,2023-08-14,Aug,3,52,59,4.03
GJ,LALPUR,4224,RTLP-01,48,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:05:18,2023-08-14,Aug,1,5,18,1.13
GJ,LALPUR,4225,TADASLP-02 ,3,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,8,00:16:13,2023-08-14,Aug,0,16,13,0.3
GJ,LALPUR,4226,PALLP-01,1,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,04:16:45,2023-08-14,Aug,4,16,45,4.39
GJ,MAHIDAD,4210,BILMD-01,30,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:57:46,2023-08-14,Aug,9,57,46,10.08
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:44,2023-08-14,Aug,9,58,44,10.09
GJ,MAHIDAD,4210,CLPMD-02,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:57,2023-08-14,Aug,9,58,57,10.12
GJ,MAHIDAD,4210,CLPMD-03,11,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:50,2023-08-14,Aug,9,58,50,10.11
GJ,MAHIDAD,4210,CLPMD-04,27,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:54:07,2023-08-14,Aug,9,54,7,9.92
GJ,MAHIDAD,4210,CLPMD-05,7,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:14,2023-08-14,Aug,9,59,14,10.02
GJ,MAHIDAD,4210,CLPMD-06,8,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:53:40,2023-08-14,Aug,9,53,40,9.99
GJ,MAHIDAD,4210,CLPMD-07,9,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:57:44,2023-08-14,Aug,9,57,44,10.07
GJ,MAHIDAD,4210,CLPMD-08,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:03,2023-08-14,Aug,9,58,3,9.98
GJ,MAHIDAD,4210,CLPMD-09,5,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:29,2023-08-14,Aug,9,59,29,10.06
GJ,MAHIDAD,4210,CLPMD-10,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:55:50,2023-08-14,Aug,9,55,50,10.06
GJ,MAHIDAD,4210,CLPMD-11,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:48:03,2023-08-14,Aug,9,48,3,9.81
GJ,MAHIDAD,4210,CLPMD-12,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:06,2023-08-14,Aug,9,59,6,10.0
GJ,MAHIDAD,4210,CLPMD-13,1,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:54,2023-08-14,Aug,9,58,54,10.12
GJ,MAHIDAD,4210,CLPMD-14,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:46,2023-08-14,Aug,9,58,46,10.09
GJ,MAHIDAD,4210,CLPMD-15,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:03,2023-08-14,Aug,9,59,3,9.99
GJ,MAHIDAD,4210,CLPMD-16,13,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:56,2023-08-14,Aug,9,59,56,10.14
GJ,MAHIDAD,4210,CLPMD-17,22,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:44,2023-08-14,Aug,9,58,44,10.09
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:37,2023-08-14,Aug,9,59,37,10.09
GJ,MAHIDAD,4210,CLPMD-19,20,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:45,2023-08-14,Aug,9,58,45,10.09
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:29:52,2023-08-14,Aug,5,29,52,5.63
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,04:16:13,2023-08-14,Aug,4,16,13,4.3
GJ,MAHIDAD,4210,CLPMD-21,24,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:19,2023-08-14,Aug,9,58,19,10.02
GJ,MAHIDAD,4210,CLPMD-22,25,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:54,2023-08-14,Aug,9,58,54,10.12
GJ,MAHIDAD,4210,CLPMD-23,26,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:40,2023-08-14,Aug,9,58,40,10.08
GJ,MAHIDAD,4210,CLPMD-24,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:03,2023-08-14,Aug,9,59,3,9.99
GJ,MAHIDAD,4210,CLPMD-25,18,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:17,2023-08-14,Aug,9,59,17,10.03
GJ,MAHIDAD,4210,CLPMD-26,17,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:59:03,2023-08-14,Aug,9,59,3,9.99
GJ,MAHIDAD,4210,CLPMD-27,16,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:58,2023-08-14,Aug,9,58,58,10.13
GJ,MAHIDAD,4210,CLPMD-28,28,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:43,2023-08-14,Aug,9,58,43,10.09
GJ,MAHIDAD,4210,KFPLMD-01,29,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:58:46,2023-08-14,Aug,9,58,46,10.09
GJ,MAHIDAD,4211,ASMD-01,46,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:54,2023-08-14,Aug,6,49,54,6.97
GJ,MAHIDAD,4211,CCPLMD-02,22,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:22,2023-08-14,Aug,6,50,22,6.89
GJ,MAHIDAD,4211,CLPMD-29,28,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:17,2023-08-14,Aug,6,50,17,6.88
GJ,MAHIDAD,4211,CLPMD-30,27,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:11:46,2023-08-14,Aug,0,11,46,0.31
GJ,MAHIDAD,4211,CLPMD-30,27,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:18,2023-08-14,Aug,6,50,18,6.88
GJ,MAHIDAD,4211,CLPMD-31,26,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:18,2023-08-14,Aug,6,50,18,6.88
GJ,MAHIDAD,4211,CLPMD-32,29,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:15,2023-08-14,Aug,6,50,15,6.88
GJ,MAHIDAD,4211,CLPMD-33,31,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,04:02:01,2023-08-14,Aug,4,2,1,4.04
GJ,MAHIDAD,4211,CLPMD-34,5,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:50:38,2023-08-14,Aug,6,50,38,6.94
GJ,MAHIDAD,4211,CLPMD-36,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:50:38,2023-08-14,Aug,6,50,38,6.94
GJ,MAHIDAD,4211,CLPMD-37,1,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:50:39,2023-08-14,Aug,6,50,39,6.94
GJ,MAHIDAD,4211,CLPMD-38,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:57,2023-08-14,Aug,6,49,57,6.98
GJ,MAHIDAD,4211,CLPMD-40,30,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:16,2023-08-14,Aug,6,50,16,6.88
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:02:55,2023-08-14,Aug,0,2,55,0.19
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:20,2023-08-14,Aug,6,50,20,6.89
GJ,MAHIDAD,4211,CLPMD-42,24,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:20,2023-08-14,Aug,6,50,20,6.89
GJ,MAHIDAD,4211,CLPMD-43,32,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,01:09:09,2023-08-14,Aug,1,9,9,1.17
GJ,MAHIDAD,4211,CLPMD-44,15,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:32,2023-08-14,Aug,6,50,32,6.92
GJ,MAHIDAD,4211,CLPMD-45,13,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:32,2023-08-14,Aug,6,50,32,6.92
GJ,MAHIDAD,4211,CLPMD-48,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:10,2023-08-14,Aug,6,49,10,6.84
GJ,MAHIDAD,4211,CLPMD-49,9,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:35,2023-08-14,Aug,6,50,35,6.93
GJ,MAHIDAD,4211,CLPMD-50,8,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:06:15,2023-08-14,Aug,6,6,15,6.14
GJ,MAHIDAD,4211,CLPMD-50,8,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:38:54,2023-08-14,Aug,0,38,54,0.78
GJ,MAHIDAD,4211,CLPMD-51,7,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:36,2023-08-14,Aug,6,50,36,6.93
GJ,MAHIDAD,4211,CLPMD-52,17,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:49:40,2023-08-14,Aug,6,49,40,6.93
GJ,MAHIDAD,4211,CLPMD-53,18,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:49:39,2023-08-14,Aug,6,49,39,6.92
GJ,MAHIDAD,4211,CLPMD-54,19,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:49:39,2023-08-14,Aug,6,49,39,6.92
GJ,MAHIDAD,4211,CLPMD-55,20,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:49:37,2023-08-14,Aug,6,49,37,6.92
GJ,MAHIDAD,4211,CLPMD-56,11,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:50:33,2023-08-14,Aug,6,50,33,6.92
GJ,MAHIDAD,4211,CLPMD-57,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:10,2023-08-14,Aug,6,49,10,6.84
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:41,2023-08-14,Aug,6,49,41,6.93
GJ,MAHIDAD,4211,CLPMD-59,39,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:51,2023-08-14,Aug,6,49,51,6.96
GJ,MAHIDAD,4211,CLPMD-60,40,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:50,2023-08-14,Aug,6,49,50,6.96
GJ,MAHIDAD,4211,CLPMD-61,21,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:44:30,2023-08-14,Aug,0,44,30,0.82
GJ,MAHIDAD,4211,CLPMD-61,21,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:49:37,2023-08-14,Aug,6,49,37,6.92
GJ,MAHIDAD,4211,CLPMD-62,38,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:52,2023-08-14,Aug,6,49,52,6.96
GJ,MAHIDAD,4211,CLPMD-63,10,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:27,2023-08-14,Aug,6,49,27,6.89
GJ,MAHIDAD,4211,EIPLMD-13,48,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:56,2023-08-14,Aug,6,49,56,6.97
GJ,MAHIDAD,4211,EIPLMD-14,47,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:11,2023-08-14,Aug,6,49,11,6.85
GJ,MAHIDAD,4211,GTPLMD-01,33,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:27,2023-08-14,Aug,6,49,27,6.89
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:49:35,2023-08-14,Aug,6,49,35,6.91
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:47,2023-08-14,Aug,6,49,47,6.95
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,1,02:56:29,2023-08-14,Aug,2,56,29,3.01
GJ,MAHIDAD,4211,JFMD-01,44,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:11,2023-08-14,Aug,6,49,11,6.85
GJ,MAHIDAD,4211,JPPLMD-01,50,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:45,2023-08-14,Aug,6,49,45,6.94
GJ,MAHIDAD,4211,MRLMD-01,51,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:57,2023-08-14,Aug,6,49,57,6.98
GJ,MAHIDAD,4211,NSMD-01,34,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,06:49:27,2023-08-14,Aug,6,49,27,6.89
GJ,MAHIDAD,4211,OWPLMD-01,49,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:57,2023-08-14,Aug,6,49,57,6.98
GJ,MAHIDAD,4211,PDPMLMD-01,35,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:48:46,2023-08-14,Aug,6,48,46,6.93
GJ,MAHIDAD,4211,PPMD-01,41,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:49,2023-08-14,Aug,6,49,49,6.95
GJ,MAHIDAD,4211,STMPLMD-02,43,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:49:46,2023-08-14,Aug,6,49,46,6.94
GJ,MAHIDAD,4235,KWEPLMD-03,6,E-53,72:101,72,101,Air gap monitoring:Sensor 1 blade A,2,08:45:28,2023-08-14,Aug,8,45,28,8.83
GJ,SAMANA,2783,SARGAM-04,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:53:35,2023-08-14,Aug,1,53,35,1.98
GJ,SAMANA,2783,SIFLUM-02,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,03:38:34,2023-08-14,Aug,3,38,34,3.73
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,5,07:08:30,2023-08-14,Aug,7,8,30,7.22
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:03:54,2023-08-14,Aug,3,3,54,3.2
GJ,SAMANA,2783,SIFLUM-07,7,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,04:02:44,2023-08-14,Aug,4,2,44,4.16
GJ,SAMANA,2783,SIFLUM-07,7,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,00:48:57,2023-08-14,Aug,0,48,57,0.96
GJ,SAMANA,2783,SIFLUM-09,9,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,02:55:52,2023-08-14,Aug,2,55,52,3.06
GJ,SAMANA,2783,SIFLUM-14,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:05:06,2023-08-14,Aug,0,5,6,0.1
GJ,SAMANA,2783,VAAYUSM-36,25,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,08:04:45,2023-08-14,Aug,8,4,45,8.19
GJ,SAMANA,2785,VAAYUSM-64,23,E-53,22:40,22,40,Yaw control fault:No yawing,2,03:52:31,2023-08-14,Aug,3,52,31,3.95
GJ,SAMANA,2785,VAAYUSM-64,23,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,01:16:25,2023-08-14,Aug,1,16,25,1.34
GJ,SAMANA,3082,IAPLMA-01,57,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:52:21,2023-08-14,Aug,1,52,21,1.92
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:39:36,2023-08-14,Aug,0,39,36,0.75
GJ,SAMANA,3082,PMLMV-13,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:55:16,2023-08-14,Aug,8,55,16,8.96
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,2,02:17:28,2023-08-14,Aug,2,17,28,2.36
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,03:28:16,2023-08-14,Aug,3,28,16,3.51
GJ,SAMANA,3085,GPECL-43,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:27:38,2023-08-14,Aug,2,27,38,2.56
GJ,SAMANA,3086,CLPSM-39,25,E-53,21:4,21,4,Cable twisted :Right (>3 turns),1,00:13:03,2023-08-14,Aug,0,13,3,0.22
GJ,SAMANA,3086,CLPSM-39,25,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,3,04:15:41,2023-08-14,Aug,4,15,41,4.36
GJ,SAMANA,3086,HZLJV-02,16,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,8,13:46:49,2023-08-14,Aug,13,46,49,13.9
GJ,SAMANA,3086,HZLJV-06,4,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,1,03:37:24,2023-08-14,Aug,3,37,24,3.68
GJ,SAMANA,3087,PLLL-05,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:05:35,2023-08-14,Aug,0,5,35,0.18
GJ,SAMANA,3087,PLLL-05,4,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:03:32,2023-08-14,Aug,3,3,32,3.14
GJ,SAMANA,4088,ABVD-01,42,E-48,60:12,60,12,Mains failure:Undervoltage L2,2,08:40:56,2023-08-14,Aug,8,40,56,8.82
GJ,SAMANA,4088,BILVD-01,49,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,08:16:48,2023-08-14,Aug,8,16,48,8.4
GJ,SAMANA,4088,BILVD-02,48,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,08:31:25,2023-08-14,Aug,8,31,25,8.59
GJ,SAMANA,4088,BILVD-06,45,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,07:56:04,2023-08-14,Aug,7,56,4,7.94
GJ,SAMANA,4088,BRILPD-01,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:07:24,2023-08-14,Aug,8,7,24,8.18
GJ,SAMANA,4088,CLPSM-29,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,08:07:23,2023-08-14,Aug,8,7,23,8.18
GJ,SAMANA,4088,CLPSM-32,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:04:56,2023-08-14,Aug,8,4,56,8.22
GJ,SAMANA,4088,CLPSM-55,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:06:18,2023-08-14,Aug,8,6,18,8.15
GJ,SAMANA,4088,CLPSM-60,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:08:00,2023-08-14,Aug,8,8,0,8.13
GJ,SAMANA,4088,EIPLPD-08,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:05:25,2023-08-14,Aug,8,5,25,8.15
GJ,SAMANA,4088,EIPLPD-11,15,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,08:05:28,2023-08-14,Aug,8,5,28,8.16
GJ,SAMANA,4088,EIPLPD-12,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:07:37,2023-08-14,Aug,8,7,37,8.22
GJ,SAMANA,4088,HZLHM-02,63,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,08:17:54,2023-08-14,Aug,8,17,54,8.43
GJ,SAMANA,4088,HZLHM-05,61,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,06:54:41,2023-08-14,Aug,6,54,41,7.01
GJ,SAMANA,4088,MFPLPD-02,27,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,6,07:22:26,2023-08-14,Aug,7,22,26,7.44
GJ,SAMANA,4088,PCTLSM-05,43,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,08:06:51,2023-08-14,Aug,8,6,51,8.24
GJ,SAMANA,4088,PMLVD-11,38,E-48,60:12,60,12,Mains failure:Undervoltage L2,2,08:13:12,2023-08-14,Aug,8,13,12,8.25
GJ,SAMANA,4088,PMLVD-13,40,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,07:53:40,2023-08-14,Aug,7,53,40,7.99
GJ,SAMANA,4088,RLMPD-06,9,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,07:40:49,2023-08-14,Aug,7,40,49,7.8
GJ,SAMANA,4088,SIFLVD-01,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,3,01:26:52,2023-08-14,Aug,1,26,52,1.58
GJ,SAMANA,4088,SIFLVD-02,35,E-53,62:3,62,3,Grid feeding error:Power to switch off,2,00:01:39,2023-08-14,Aug,0,1,39,0.12
GJ,SAMANA,4088,SIFLVD-04,51,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,07:52:27,2023-08-14,Aug,7,52,27,7.94
GJ,SAMANA,4088,SIFLVD-08,55,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,13,08:40:51,2023-08-14,Aug,8,40,51,8.81
GJ,SAMANA,4088,VAAYUSM-04,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:18:21,2023-08-14,Aug,8,18,21,8.36
GJ,SAMANA,4107,GPECL-25,40,E-53,60:14,60,14,Mains failure:Overvoltage L1,5,00:35:00,2023-08-14,Aug,0,35,0,0.58
GJ,SAMANA,4107,GPECL-25,40,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,03:09:38,2023-08-14,Aug,3,9,38,3.26
GJ,SAMANA,4107,GPECL-25,40,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,06:18:39,2023-08-14,Aug,6,18,39,6.41
GJ,SAMANA,4107,GPECL-46,53,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:50:57,2023-08-14,Aug,6,50,57,6.99
GJ,SAMANA,4107,GPECL-63,59,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,1,04:05:09,2023-08-14,Aug,4,5,9,4.11
GJ,SAMANA,4107,HZLNR-11,28,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:51:21,2023-08-14,Aug,6,51,21,6.91
GJ,SAMANA,4107,HZLNR-14,27,E-53,304:110,304,110,Turbine control bus error (Timeout):Display,10,11:16:12,2023-08-14,Aug,11,16,12,11.3
GJ,SAMANA,4107,TATASP-36,14,E-53,62:602,62,602,Feeding fault:Diff. phase current inverter 2,10,00:06:12,2023-08-14,Aug,0,6,12,0.13
GJ,SAMANA,4108,CLPSM-40,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,04:59:41,2023-08-14,Aug,4,59,41,5.1
GJ,SAMANA,4108,HZLSD-01,4,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,02:03:02,2023-08-14,Aug,2,3,2,2.06
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:52:37,2023-08-14,Aug,0,52,37,0.97
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,03:18:25,2023-08-14,Aug,3,18,25,3.37
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:00:39,2023-08-14,Aug,0,0,39,0.11
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:14:52,2023-08-14,Aug,1,14,52,1.38
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,00:07:45,2023-08-14,Aug,0,7,45,0.24
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:09:56,2023-08-14,Aug,0,9,56,0.31
GJ,SAMANA,4109,HZLMT-07,24,E-53,62:1,62,1,Feeding fault:Power to low,28,10:01:17,2023-08-14,Aug,10,1,17,10.06
GJ,SAMANA,4109,HZLMT-07,24,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:02:42,2023-08-14,Aug,0,2,42,0.15
GJ,SAMANA,4109,HZLMT-07,24,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,5,02:57:01,2023-08-14,Aug,2,57,1,2.95
GJ,SAMANA,4109,HZLMT-08,52,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,00:02:55,2023-08-14,Aug,0,2,55,0.19
GJ,SAMANA,4109,HZLMT-08,52,E-48,67:302,67,302,Overtemperature:Heatsink L3 inverter 2,4,02:04:35,2023-08-14,Aug,2,4,35,2.16
GJ,SAMANA,4109,HZLMT-09,53,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,02:18:18,2023-08-14,Aug,2,18,18,2.35
GJ,SAMANA,4109,HZLMT-19,44,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:39:07,2023-08-14,Aug,5,39,7,5.67
GJ,SAMANA,4109,HZLMT-27,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,3,02:21:53,2023-08-14,Aug,2,21,53,2.5
GJ,SAMANA,4109,HZLMT-28,20,E-53,66:14,66,14,Fault rectifier:Rectifier 1 off,2,03:37:07,2023-08-14,Aug,3,37,7,3.64
GJ,SAMANA,4109,UILMT-03,46,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,4,02:15:21,2023-08-14,Aug,2,15,21,2.31
GJ,SAMANA,4109,UILMT-03,46,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,01:46:39,2023-08-14,Aug,1,46,39,1.88
GJ,SAMANA,4109,UILMT-03,46,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,00:01:09,2023-08-14,Aug,0,1,9,0.04
GJ,SAMANA,4109,UILMT-03,46,E-53,306:51,306,51,No data from:Yaw inverter 1 for I/O2 nacelle,1,00:03:55,2023-08-14,Aug,0,3,55,0.2
GJ,SAMANA,4113,HZLDD-06,53,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,5,02:46:13,2023-08-14,Aug,2,46,13,2.8
GJ,SAMANA,4113,SARGAM-06,31,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,02:14:32,2023-08-14,Aug,2,14,32,2.32
GJ,SAMANA,4113,TATASP-19,33,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,19,13:58:44,2023-08-14,Aug,13,58,44,14.09
GJ,SAMANA,4113,TATASP-19,33,E-53,20:52,20,52,Wind measurement fault:No signal from anemometer,1,00:02:21,2023-08-14,Aug,0,2,21,0.09
GJ,SAMANA,4113,TATASP-38,44,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:30:36,2023-08-14,Aug,1,30,36,1.6
GJ,SAMANA,4113,TATASP-42,9,E-53,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,1,00:30:42,2023-08-14,Aug,0,30,42,0.62
GJ,SAMANA,4113,TATASP-56,66,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,2,01:42:42,2023-08-14,Aug,1,42,42,1.82
GJ,SAMANA,4113,TATASP-60,20,E-53,20:40,20,40,Wind measurement fault:anemometer,1,10:39:24,2023-08-14,Aug,10,39,24,10.72
GJ,SAMANA,4127,VAAYUSM-49,10,E-53,70:1,70,1,Generator overtemperature:Stator,2,02:12:18,2023-08-14,Aug,2,12,18,2.25
GJ,BHATIA,2140,GGLBM-05,5,E-48,429:201,429,201,Error supply hardware:Inverter control 1,1,13:45:11,2023-08-15,Aug,13,45,11,13.78
