State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,BHATIA,2140,GGLBM-09,9,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,2,01:37:44,2023-08-15,Aug,1,37,44,1.74
GJ,BHATIA,2140,SHREEBM-02,23,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,09:08:51,2023-08-15,Aug,9,8,51,9.28
GJ,BHATIA,2140,SHREEBM-02,23,E-48,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,1,00:43:15,2023-08-15,Aug,0,43,15,0.76
GJ,BHATIA,2140,SHREEBM-02,23,E-48,43:0,43,0,Main security circuit fault:Unknown,1,00:16:28,2023-08-15,Aug,0,16,28,0.34
GJ,BHATIA,2485,JAOLNA-02,9,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,2,00:07:23,2023-08-15,Aug,0,7,23,0.18
GJ,BHATIA,2704,EIPLSP-01,31,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,5,16:26:03,2023-08-15,Aug,16,26,3,16.44
GJ,BHATIA,2704,SM-01,49,E-40,60:13,60,13,Mains failure:Undervoltage L3,1,17:37:24,2023-08-15,Aug,17,37,24,17.68
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,1,08:24:55,2023-08-15,Aug,8,24,55,8.55
GJ,BHATIA,4118,GICWLNA-05,6,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,1,00:13:10,2023-08-15,Aug,0,13,10,0.24
GJ,BHATIA,4118,GICWLNA-07,4,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,4,19:25:22,2023-08-15,Aug,19,25,22,19.48
GJ,BHATIA,4118,GICWLNA-09,1,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,02:07:17,2023-08-15,Aug,2,7,17,2.16
GJ,BHATIA,4118,GICWLNA-21,11,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,1,04:38:17,2023-08-15,Aug,4,38,17,4.68
GJ,BHATIA,4118,GIWPLNA-23,12,E-53,70:1,70,1,Generator overtemperature:Stator,1,07:07:23,2023-08-15,Aug,7,7,23,7.18
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,10,08:20:33,2023-08-15,Aug,8,20,33,8.43
GJ,BHATIA,4122,AESGN-08,1,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,08:32:10,2023-08-15,Aug,8,32,10,8.56
GJ,BHATIA,4122,AESGN-08,1,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,03:09:39,2023-08-15,Aug,3,9,39,3.26
GJ,BHATIA,4122,AESGN-09,2,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,11:43:08,2023-08-15,Aug,11,43,8,11.74
GJ,BHATIA,4122,AESGN-11,4,E-53,202:102,202,102,Inverter bus error:Inverter control 2 CPU 1,1,00:24:02,2023-08-15,Aug,0,24,2,0.41
GJ,BHATIA,4122,AESGN-12,5,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,03:11:16,2023-08-15,Aug,3,11,16,3.23
GJ,BHATIA,4122,AESGN-13,6,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,11:42:46,2023-08-15,Aug,11,42,46,11.83
GJ,BHATIA,4122,AESGN-14,7,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,2,01:19:18,2023-08-15,Aug,1,19,18,1.37
GJ,BHATIA,4122,AESGN-14,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:16:19,2023-08-15,Aug,1,16,19,1.32
GJ,BHATIA,4122,AESGN-14,7,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,03:09:31,2023-08-15,Aug,3,9,31,3.24
GJ,BHATIA,4122,AESGN-15,8,E-53,220:83,220,83,Processor reset:I/O-board 1 nacelle,1,02:24:04,2023-08-15,Aug,2,24,4,2.41
GJ,BHATIA,4122,AESGN-15,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,05:56:25,2023-08-15,Aug,5,56,25,6.0
GJ,BHATIA,4122,AESGN-16,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,00:49:41,2023-08-15,Aug,0,49,41,0.93
GJ,BHATIA,4122,AESGN-16,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,2,11:44:05,2023-08-15,Aug,11,44,5,11.75
GJ,BHATIA,4122,AESGN-19,12,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,11:43:25,2023-08-15,Aug,11,43,25,11.79
GJ,BHATIA,4122,AESVC-22,13,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,11:24:08,2023-08-15,Aug,11,24,8,11.42
GJ,BHATIA,4134,GICWLNA-10,1,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,02:16:48,2023-08-15,Aug,2,16,48,2.4
GJ,BHATIA,4134,GICWLNA-16,7,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,2,06:43:33,2023-08-15,Aug,6,43,33,6.81
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,1,05:38:55,2023-08-15,Aug,5,38,55,5.79
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:12,60,12,Mains failure:Undervoltage L2,2,10:40:44,2023-08-15,Aug,10,40,44,10.79
GJ,BHATIA,4162,GAELKRG-03,3,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,21:12:36,2023-08-15,Aug,21,12,36,21.3
GJ,BHATIA,4163,DT-01,3,E-40,176:25,176,25,Supply inverter control 1:-15V sensoric,1,02:12:07,2023-08-15,Aug,2,12,7,2.22
GJ,BHATIA,4163,RIVAA-01,4,E-40,60:16,60,16,Mains failure:Overvoltage L3,5,00:14:09,2023-08-15,Aug,0,14,9,0.26
GJ,BHATIA,4163,RIVAA-02,5,E-40,220:34,220,34,Processor reset:Inverter control 2 CPU 2,5,00:16:37,2023-08-15,Aug,0,16,37,0.37
GJ,BHATIA,4163,RIVAA-02,5,E-40,64:26,64,26,Overcurrent inverter :Cross short circuit converter 2,1,00:07:46,2023-08-15,Aug,0,7,46,0.24
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:25,67,25,Overtemperature :Thermoswitch heatsink conv. 2,6,04:39:51,2023-08-15,Aug,4,39,51,4.79
GJ,BHATIA,4163,SMNA-01,1,E-48,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,28,13:48:49,2023-08-15,Aug,13,48,49,13.94
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,6,06:25:59,2023-08-15,Aug,6,25,59,6.58
GJ,BHATIA,4164,GIWPLKP-01,14,E-53,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,00:44:58,2023-08-15,Aug,0,44,58,0.89
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:44:18,2023-08-15,Aug,0,44,18,0.78
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:09:10,2023-08-15,Aug,1,9,10,1.18
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,90:303,90,303,Prot. Circuit-breaker tripped:Mains filter inverter 3,1,00:11:43,2023-08-15,Aug,0,11,43,0.3
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,01:19:26,2023-08-15,Aug,1,19,26,1.39
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,7,03:34:32,2023-08-15,Aug,3,34,32,3.66
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,307:12,307,12,Data bus error blade control (timeout):Angle encoder blade C,1,00:06:40,2023-08-15,Aug,0,6,40,0.21
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,43:0,43,0,Main security circuit fault:Unknown,2,00:49:25,2023-08-15,Aug,0,49,25,0.89
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:59,2023-08-15,Aug,0,0,59,0.16
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:00:20,2023-08-15,Aug,0,0,20,0.06
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,1,00:10:01,2023-08-15,Aug,0,10,1,0.17
GJ,BHATIA,4164,GIWPLKP-15,28,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,17,01:21:12,2023-08-15,Aug,1,21,12,1.38
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,1,01:19:26,2023-08-15,Aug,1,19,26,1.39
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:01:10,2023-08-15,Aug,0,1,10,0.04
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,8,01:54:07,2023-08-15,Aug,1,54,7,1.92
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,1,00:48:43,2023-08-15,Aug,0,48,43,0.92
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,01:56:18,2023-08-15,Aug,1,56,18,1.98
GJ,BHATIA,4164,NSMKRG-01,10,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:16:23,2023-08-15,Aug,1,16,23,1.33
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,4,06:40:47,2023-08-15,Aug,6,40,47,6.8
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,00:39:11,2023-08-15,Aug,0,39,11,0.68
GJ,BHATIA,4169,AESVG-33,2,E-53,202:101,202,101,Inverter bus error:Inverter control 1 CPU 1,1,00:05:59,2023-08-15,Aug,0,5,59,0.25
GJ,KUTCH,4152,VISHWKC-02,34,E-53,61:0,61,0,Mains breakdown:Unknown,1,04:46:41,2023-08-15,Aug,4,46,41,4.88
GJ,KUTCH,4152,VISHWKC-03,35,E-53,61:0,61,0,Mains breakdown:Unknown,1,04:46:40,2023-08-15,Aug,4,46,40,4.88
GJ,KUTCH,4152,VISHWKC-04,36,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,04:46:33,2023-08-15,Aug,4,46,33,4.86
GJ,KUTCH,4152,VISHWKC-06,28,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:27:58,2023-08-15,Aug,0,27,58,0.61
GJ,KUTCH,4152,VISHWKC-06,28,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,04:46:44,2023-08-15,Aug,4,46,44,4.89
GJ,KUTCH,4152,VISHWKC-07,27,E-53,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,04:46:45,2023-08-15,Aug,4,46,45,4.89
GJ,KUTCH,4152,VISHWKC-13,1,E-53,42:222,42,222,Pitch control error:Supply power stage blade B,1,03:06:10,2023-08-15,Aug,3,6,10,3.13
GJ,KUTCH,4152,VISHWKC-14,2,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,04:47:15,2023-08-15,Aug,4,47,15,4.82
GJ,KUTCH,4152,VISHWKC-28,45,E-53,25:224,25,224,Fault yaw inverter:Malfunction yaw sensor 6 system 2,3,03:55:53,2023-08-15,Aug,3,55,53,4.06
GJ,KUTCH,4152,VISHWKC-41,23,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,04:46:49,2023-08-15,Aug,4,46,49,4.9
GJ,KUTCH,4152,VISHWKC-72,31,E-53,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,04:46:35,2023-08-15,Aug,4,46,35,4.86
GJ,KUTCH,4152,VISHWKC-74,30,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,04:46:34,2023-08-15,Aug,4,46,34,4.86
GJ,KUTCH,4152,VISHWKC-75,29,E-53,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,04:46:35,2023-08-15,Aug,4,46,35,4.86
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,4,22:39:08,2023-08-15,Aug,22,39,8,22.67
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,5,06:39:57,2023-08-15,Aug,6,39,57,6.81
GJ,LALPUR,4147,TORNTLP-12,2,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),3,03:45:39,2023-08-15,Aug,3,45,39,3.86
GJ,LALPUR,4147,TORNTLP-13,1,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,8,12:40:55,2023-08-15,Aug,12,40,55,12.82
GJ,LALPUR,4165,TORNTLP-33,4,E-53,46:301,46,301,Fault capacitor test:Blade C,1,00:22:28,2023-08-15,Aug,0,22,28,0.44
GJ,LALPUR,4166,TORNTLP-39,12,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,2,01:59:40,2023-08-15,Aug,1,59,40,2.09
GJ,LALPUR,4175,LWELLP-63,24,E-53,25:237,25,237,Fault yaw inverter:Difference phase current system 2,2,05:56:22,2023-08-15,Aug,5,56,22,5.99
GJ,LALPUR,4175,LWELLP-63,24,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,05:00:21,2023-08-15,Aug,5,0,21,5.06
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,09:22:12,2023-08-15,Aug,9,22,12,9.4
GJ,LALPUR,4180,LWELLP-68,35,E-53,48:22,48,22,Speed sensor error:Double speed pulses,1,00:07:14,2023-08-15,Aug,0,7,14,0.16
GJ,LALPUR,4180,LWELLP-68,35,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,01:47:14,2023-08-15,Aug,1,47,14,1.82
GJ,LALPUR,4180,TADASLP-26,1,E-53,43:0,43,0,Main security circuit fault:Unknown,2,00:48:08,2023-08-15,Aug,0,48,8,0.82
GJ,LALPUR,4180,TADASLP-38,9,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,4,00:00:58,2023-08-15,Aug,0,0,58,0.16
GJ,LALPUR,4180,TADASLP-38,9,E-53,44:105,44,105,Fault emergency stop capacitor:Capacitor test 175V blade A 17,1,00:20:46,2023-08-15,Aug,0,20,46,0.46
GJ,LALPUR,4180,VISHWLP-52,30,E-53,307:12,307,12,Data bus error blade control (timeout):Angle encoder blade C,1,08:18:22,2023-08-15,Aug,8,18,22,8.36
GJ,LALPUR,4187,CEPCOLP-13,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,10,00:11:21,2023-08-15,Aug,0,11,21,0.24
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,2,04:19:27,2023-08-15,Aug,4,19,27,4.39
GJ,LALPUR,4198,LWELLP-01,29,E-53,22:48,22,48,Yaw control fault:To less pulses from yaw sensor 1+2,1,01:40:33,2023-08-15,Aug,1,40,33,1.76
GJ,LALPUR,4198,LWELLP-01,29,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,03:38:50,2023-08-15,Aug,3,38,50,3.77
GJ,LALPUR,4198,LWELLP-03,31,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:07:25,2023-08-15,Aug,0,7,25,0.19
GJ,LALPUR,4198,LWELLP-19,21,E-53,429:202,429,202,Error supply hardware:Inverter control 2,1,02:15:47,2023-08-15,Aug,2,15,47,2.38
GJ,LALPUR,4198,VAAYULP-02,2,E-53,25:105,25,105,Fault yaw inverter:Earth contact system 1,1,00:36:34,2023-08-15,Aug,0,36,34,0.69
GJ,LALPUR,4198,VAAYULP-02,2,E-53,43:0,43,0,Main security circuit fault:Unknown,3,02:23:47,2023-08-15,Aug,2,23,47,2.51
GJ,LALPUR,4224,RCRLP-01 ,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:59:06,2023-08-15,Aug,0,59,6,1.0
GJ,LALPUR,4224,TADASLP-100 ,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:00:18,2023-08-15,Aug,0,0,18,0.05
GJ,LALPUR,4224,TADASLP-110 ,13,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,1,08:53:19,2023-08-15,Aug,8,53,19,8.94
GJ,LALPUR,4224,TADASLP-128 ,41,E-53,25:232,25,232,Fault yaw inverter:Wrong rotation direction system 2,2,04:56:23,2023-08-15,Aug,4,56,23,5.0
GJ,LALPUR,4225,ILFSLP-03 ,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:35:27,2023-08-15,Aug,2,35,27,2.66
GJ,LALPUR,4225,LWELLP-54 ,16,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,06:23:46,2023-08-15,Aug,6,23,46,6.51
GJ,LALPUR,4225,SUHLLP-01 ,37,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,06:04:13,2023-08-15,Aug,6,4,13,6.1
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,2,07:21:54,2023-08-15,Aug,7,21,54,7.5
GJ,LALPUR,4225,VISHWLP-32 ,1,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,06:02:30,2023-08-15,Aug,6,2,30,6.12
GJ,MAHIDAD,4210,BILMD-01,30,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:40:43,2023-08-15,Aug,2,40,43,2.79
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:22,2023-08-15,Aug,3,30,22,3.56
GJ,MAHIDAD,4210,CLPMD-02,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:31:09,2023-08-15,Aug,3,31,9,3.54
GJ,MAHIDAD,4210,CLPMD-03,11,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:32:46,2023-08-15,Aug,2,32,46,2.66
GJ,MAHIDAD,4210,CLPMD-04,27,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,02:28:41,2023-08-15,Aug,2,28,41,2.58
GJ,MAHIDAD,4210,CLPMD-05,7,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:34:38,2023-08-15,Aug,3,34,38,3.67
GJ,MAHIDAD,4210,CLPMD-06,8,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:22:08,2023-08-15,Aug,3,22,8,3.39
GJ,MAHIDAD,4210,CLPMD-07,9,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:42:34,2023-08-15,Aug,2,42,34,2.79
GJ,MAHIDAD,4210,CLPMD-08,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:29:59,2023-08-15,Aug,3,29,59,3.65
GJ,MAHIDAD,4210,CLPMD-10,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:20,2023-08-15,Aug,3,30,20,3.56
GJ,MAHIDAD,4210,CLPMD-12,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:52,2023-08-15,Aug,3,30,52,3.64
GJ,MAHIDAD,4210,CLPMD-13,1,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:28:02,2023-08-15,Aug,3,28,2,3.47
GJ,MAHIDAD,4210,CLPMD-14,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:42,2023-08-15,Aug,3,30,42,3.62
GJ,MAHIDAD,4210,CLPMD-15,15,E-53,305:17,305,17,No data from I/O-Board control cabinet:Blade A,1,03:29:21,2023-08-15,Aug,3,29,21,3.54
GJ,MAHIDAD,4210,CLPMD-15,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:59,2023-08-15,Aug,3,30,59,3.66
GJ,MAHIDAD,4210,CLPMD-17,22,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:31:04,2023-08-15,Aug,3,31,4,3.53
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:51:28,2023-08-15,Aug,3,51,28,3.93
GJ,MAHIDAD,4210,CLPMD-19,20,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:29:24,2023-08-15,Aug,3,29,24,3.55
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,01:08:39,2023-08-15,Aug,1,8,39,1.24
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:26:20,2023-08-15,Aug,3,26,20,3.49
GJ,MAHIDAD,4210,CLPMD-21,24,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:28:56,2023-08-15,Aug,3,28,56,3.62
GJ,MAHIDAD,4210,CLPMD-22,25,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:16,2023-08-15,Aug,3,30,16,3.54
GJ,MAHIDAD,4210,CLPMD-23,26,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:31:04,2023-08-15,Aug,3,31,4,3.53
GJ,MAHIDAD,4210,CLPMD-24,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:23:20,2023-08-15,Aug,3,23,20,3.44
GJ,MAHIDAD,4210,CLPMD-25,18,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:29,2023-08-15,Aug,3,30,29,3.58
GJ,MAHIDAD,4210,CLPMD-26,17,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:30:02,2023-08-15,Aug,3,30,2,3.51
GJ,MAHIDAD,4210,CLPMD-27,16,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:53:11,2023-08-15,Aug,2,53,11,2.91
GJ,MAHIDAD,4210,CLPMD-27,16,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:28:16,2023-08-15,Aug,3,28,16,3.51
GJ,MAHIDAD,4210,CLPMD-28,28,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:29:03,2023-08-15,Aug,3,29,3,3.49
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,80:1,80,1,Excitation error:Fault current,1,00:00:34,2023-08-15,Aug,0,0,34,0.09
GJ,MAHIDAD,4211,CLPMD-48,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:18,2023-08-15,Aug,1,26,18,1.48
GJ,MAHIDAD,4211,CLPMD-50,8,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:02,2023-08-15,Aug,1,26,2,1.44
GJ,MAHIDAD,4211,CLPMD-52,17,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,01:26:31,2023-08-15,Aug,1,26,31,1.52
GJ,MAHIDAD,4211,CLPMD-53,18,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:18,2023-08-15,Aug,1,26,18,1.48
GJ,MAHIDAD,4211,CLPMD-54,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:17,2023-08-15,Aug,1,26,17,1.48
GJ,MAHIDAD,4211,CLPMD-55,20,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:17,2023-08-15,Aug,1,26,17,1.48
GJ,MAHIDAD,4211,CLPMD-57,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,01:18:45,2023-08-15,Aug,1,18,45,1.42
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:31,2023-08-15,Aug,1,26,31,1.52
GJ,MAHIDAD,4211,CLPMD-59,39,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:42,2023-08-15,Aug,1,26,42,1.55
GJ,MAHIDAD,4211,CLPMD-60,40,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:40,2023-08-15,Aug,1,26,40,1.54
GJ,MAHIDAD,4211,CLPMD-61,21,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:17,2023-08-15,Aug,1,26,17,1.48
GJ,MAHIDAD,4211,CLPMD-62,38,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:01:10,2023-08-15,Aug,0,1,10,0.04
GJ,MAHIDAD,4211,CLPMD-62,38,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,01:20:57,2023-08-15,Aug,1,20,57,1.49
GJ,MAHIDAD,4211,EIPLMD-14,47,E-53,46:301,46,301,Fault capacitor test:Blade C,1,00:39:20,2023-08-15,Aug,0,39,20,0.71
GJ,MAHIDAD,4211,EIPLMD-14,47,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:00:28,2023-08-15,Aug,0,0,28,0.08
GJ,MAHIDAD,4211,EIPLMD-14,47,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,00:30:58,2023-08-15,Aug,0,30,58,0.66
GJ,MAHIDAD,4211,GTPLMD-01,33,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:00:09,2023-08-15,Aug,0,0,9,0.02
GJ,MAHIDAD,4211,GTPLMD-01,33,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,00:10:37,2023-08-15,Aug,0,10,37,0.27
GJ,MAHIDAD,4211,GTPLMD-01,33,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:28:48,2023-08-15,Aug,1,28,48,1.6
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:15,2023-08-15,Aug,1,26,15,1.48
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:38,2023-08-15,Aug,1,26,38,1.54
GJ,MAHIDAD,4211,JFMD-01,44,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:02,2023-08-15,Aug,1,26,2,1.44
GJ,MAHIDAD,4211,JPPLMD-01,50,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:36,2023-08-15,Aug,1,26,36,1.53
GJ,MAHIDAD,4211,NSMD-01,34,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:22:11,2023-08-15,Aug,0,22,11,0.4
GJ,MAHIDAD,4211,NSMD-01,34,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,01:27:08,2023-08-15,Aug,1,27,8,1.47
GJ,MAHIDAD,4211,OWPLMD-01,49,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:29:12,2023-08-15,Aug,1,29,12,1.52
GJ,MAHIDAD,4211,PDPMLMD-01,35,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:05,2023-08-15,Aug,1,26,5,1.45
GJ,MAHIDAD,4211,PPMD-01,41,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:40,2023-08-15,Aug,1,26,40,1.54
GJ,MAHIDAD,4211,STMPLMD-02,43,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:26:38,2023-08-15,Aug,1,26,38,1.54
GJ,SAMANA,2783,VAAYUSM-35,26,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:21:26,2023-08-15,Aug,0,21,26,0.42
GJ,SAMANA,2783,VAAYUSM-35,26,E-53,25:236,25,236,Fault yaw inverter:Yawing moment to low system 2,2,02:07:10,2023-08-15,Aug,2,7,10,2.14
GJ,SAMANA,2784,PMLHS-03,2,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,7,09:32:55,2023-08-15,Aug,9,32,55,9.69
GJ,SAMANA,2784,PMLHS-03,2,E-53,62:43,62,43,Feeding fault:Earth contact,1,03:22:53,2023-08-15,Aug,3,22,53,3.51
GJ,SAMANA,3082,KGLIPLMV-1,7,E-53,307:15,307,15,Data bus error blade control (timeout):Blade load control C,1,00:11:00,2023-08-15,Aug,0,11,0,0.18
GJ,SAMANA,3082,KGLIPLMV-1,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,3,00:11:05,2023-08-15,Aug,0,11,5,0.2
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,10:12:53,2023-08-15,Aug,10,12,53,10.35
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,3,00:01:51,2023-08-15,Aug,0,1,51,0.16
GJ,SAMANA,3082,PMLMV-03,12,E-53,60:15,60,15,Mains failure:Overvoltage L2,11,13:34:45,2023-08-15,Aug,13,34,45,13.69
GJ,SAMANA,3082,PMLMV-13,22,E-53,62:1,62,1,Feeding fault:Power to low,1,00:34:12,2023-08-15,Aug,0,34,12,0.6
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,4,10:42:16,2023-08-15,Aug,10,42,16,10.74
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,08:31:56,2023-08-15,Aug,8,31,56,8.67
GJ,SAMANA,3082,VAAYUSM-39,64,E-53,404:202,404,202,Error +15V processor:Inverter control 2,1,00:11:51,2023-08-15,Aug,0,11,51,0.32
GJ,SAMANA,3082,VAAYUSM-39,64,E-53,425:202,425,202,Error -15V sensoric:Inverter control 2,1,00:31:02,2023-08-15,Aug,0,31,2,0.52
GJ,SAMANA,3085,CLPSM-08,19,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,02:41:26,2023-08-15,Aug,2,41,26,2.76
GJ,SAMANA,3086,MPPLJV-01,22,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:49:26,2023-08-15,Aug,0,49,26,0.89
GJ,SAMANA,4088,PMLVD-12,39,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,5,05:07:09,2023-08-15,Aug,5,7,9,5.14
GJ,SAMANA,4088,PMLVD-13,40,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,2,02:37:21,2023-08-15,Aug,2,37,21,2.68
GJ,SAMANA,4088,SIFLVD-02,35,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,2,05:10:41,2023-08-15,Aug,5,10,41,5.28
GJ,SAMANA,4088,VAAYUSM-05,32,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,1,08:49:44,2023-08-15,Aug,8,49,44,8.94
GJ,SAMANA,4088,VAAYUSM-05,32,E-53,95:910,95,910,Error temperature-measurement:Transformer,1,01:39:08,2023-08-15,Aug,1,39,8,1.67
GJ,SAMANA,4107,HZLNR-11,28,E-53,20:52,20,52,Wind measurement fault:No signal from anemometer,1,00:41:15,2023-08-15,Aug,0,41,15,0.72
GJ,SAMANA,4107,TATASP-36,14,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:03:36,2023-08-15,Aug,0,3,36,0.15
GJ,SAMANA,4107,TATASP-36,14,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,5,00:04:50,2023-08-15,Aug,0,4,50,0.21
GJ,SAMANA,4108,CLPSM-48,5,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,2,02:38:47,2023-08-15,Aug,2,38,47,2.76
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,6,04:54:43,2023-08-15,Aug,4,54,43,5.02
GJ,SAMANA,4108,HZLSD-01,4,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,03:48:42,2023-08-15,Aug,3,48,42,3.92
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,2,11:20:01,2023-08-15,Aug,11,20,1,11.34
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,05:42:52,2023-08-15,Aug,5,42,52,5.84
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,06:14:43,2023-08-15,Aug,6,14,43,6.35
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,02:53:18,2023-08-15,Aug,2,53,18,2.93
GJ,SAMANA,4109,HZLMT-07,24,E-53,429:203,429,203,Error supply hardware:Inverter control 3,1,06:32:12,2023-08-15,Aug,6,32,12,6.57
GJ,SAMANA,4109,HZLMT-07,24,E-53,62:1,62,1,Feeding fault:Power to low,12,04:20:44,2023-08-15,Aug,4,20,44,4.46
GJ,SAMANA,4109,HZLMT-07,24,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,3,00:17:41,2023-08-15,Aug,0,17,41,0.4
GJ,SAMANA,4109,HZLMT-07,24,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:12:36,2023-08-15,Aug,0,12,36,0.3
GJ,SAMANA,4109,HZLMT-25,33,E-48,220:84,220,84,Processor reset:I/O-board 2 nacelle,1,10:39:26,2023-08-15,Aug,10,39,26,10.72
GJ,SAMANA,4109,HZLMT-27,15,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:36:27,2023-08-15,Aug,6,36,27,6.68
GJ,SAMANA,4109,HZLMT-27,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,10,00:49:04,2023-08-15,Aug,0,49,4,0.83
GJ,SAMANA,4109,HZLMT-27,15,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:00:36,2023-08-15,Aug,0,0,36,0.1
GJ,SAMANA,4109,HZLMT-31,21,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,1,07:54:41,2023-08-15,Aug,7,54,41,8.01
GJ,SAMANA,4109,HZLSD-18,12,E-53,304:17,304,17,Turbine control bus error (Timeout):Blade A,1,00:00:55,2023-08-15,Aug,0,0,55,0.15
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,1,03:43:14,2023-08-15,Aug,3,43,14,3.76
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:09,2023-08-15,Aug,0,0,9,0.02
GJ,SAMANA,4109,UILMT-03,46,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,2,02:04:01,2023-08-15,Aug,2,4,1,2.07
GJ,SAMANA,4109,UILMT-03,46,E-53,305:97,305,97,No data from I/O-Board control cabinet:Rectifier,2,00:59:47,2023-08-15,Aug,0,59,47,1.11
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,03:59:05,2023-08-15,Aug,3,59,5,4.0
GJ,SAMANA,4113,SARGAM-09,24,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,01:55:36,2023-08-15,Aug,1,55,36,2.02
GJ,SAMANA,4113,TATASP-04,35,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,3,02:14:29,2023-08-15,Aug,2,14,29,2.31
GJ,SAMANA,4113,TATASP-48,63,E-53,72:301,72,301,Air gap monitoring:Sensor 1 blade C,1,01:43:17,2023-08-15,Aug,1,43,17,1.76
GJ,BHATIA,2140,GGLBM-11,11,E-48,220:83,220,83,Processor reset:I/O-board 1 nacelle,1,04:55:18,2023-08-16,Aug,4,55,18,4.97
GJ,BHATIA,2140,GGLBM-14,14,E-48,25:224,25,224,Fault yaw inverter:Malfunction yaw sensor 6 system 2,2,06:00:41,2023-08-16,Aug,6,0,41,6.11
GJ,BHATIA,2140,SDMLBM-02,16,E-48,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,18,04:38:11,2023-08-16,Aug,4,38,11,4.66
GJ,BHATIA,2140,SHREEBM-02,23,E-48,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,2,05:42:51,2023-08-16,Aug,5,42,51,5.84
GJ,BHATIA,2140,SHREEBM-02,23,E-48,43:0,43,0,Main security circuit fault:Unknown,3,14:18:10,2023-08-16,Aug,14,18,10,14.33
GJ,BHATIA,2485,EFPLNA-01,10,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,10:16:46,2023-08-16,Aug,10,16,46,10.39
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,10:16:46,2023-08-16,Aug,10,16,46,10.39
GJ,BHATIA,2485,LHPNA-01,11,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,10:16:46,2023-08-16,Aug,10,16,46,10.39
GJ,BHATIA,2485,MDPMPLNA-1,13,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,10:16:47,2023-08-16,Aug,10,16,47,10.4
GJ,BHATIA,2485,SGLNA-01,12,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,04:35:54,2023-08-16,Aug,4,35,54,4.73
GJ,BHATIA,2485,SGLNA-01,12,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,05:55:51,2023-08-16,Aug,5,55,51,6.06
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,00:00:20,2023-08-16,Aug,0,0,20,0.06
GJ,BHATIA,2485,TLNA-01,6,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:20:53,2023-08-16,Aug,0,20,53,0.48
GJ,BHATIA,2704,EIPLSP-01,31,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,6,19:11:29,2023-08-16,Aug,19,11,29,19.26
GJ,BHATIA,2704,SM-01,49,E-40,60:11,60,11,Mains failure:Undervoltage L1,3,02:48:24,2023-08-16,Aug,2,48,24,2.87
GJ,BHATIA,2704,SM-01,49,E-40,60:12,60,12,Mains failure:Undervoltage L2,1,00:49:26,2023-08-16,Aug,0,49,26,0.89
GJ,BHATIA,2704,SM-01,49,E-40,60:13,60,13,Mains failure:Undervoltage L3,1,00:26:25,2023-08-16,Aug,0,26,25,0.5
GJ,BHATIA,2714,AESOM-24,10,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,14:52:36,2023-08-16,Aug,14,52,36,14.97
GJ,BHATIA,2714,AESOM-25,11,E-53,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,14:39:11,2023-08-16,Aug,14,39,11,14.68
GJ,BHATIA,2714,AESOM-26,12,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,14:13:39,2023-08-16,Aug,14,13,39,14.32
GJ,BHATIA,2714,BILOM-01,3,E-48,60:15,60,15,Mains failure:Overvoltage L2,1,05:04:28,2023-08-16,Aug,5,4,28,5.14
GJ,BHATIA,2714,PBMPLOM-01,8,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,01:20:55,2023-08-16,Aug,1,20,55,1.49
GJ,BHATIA,2714,SJTPLOM-01,7,E-48,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,9,05:51:23,2023-08-16,Aug,5,51,23,5.91
GJ,BHATIA,4118,GICWLNA-04,7,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:00:03,2023-08-16,Aug,0,0,3,0.01
GJ,BHATIA,4118,GICWLNA-07,4,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,11,05:40:16,2023-08-16,Aug,5,40,16,5.71
GJ,BHATIA,4118,GICWLNA-09,1,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:25:52,2023-08-16,Aug,0,25,52,0.56
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,25:205,25,205,Fault yaw inverter:Earth contact system 2,3,01:10:58,2023-08-16,Aug,1,10,58,1.33
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,6,06:10:52,2023-08-16,Aug,6,10,52,6.31
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,90:61,90,61,Prot. circuit-breaker tripped : Yaw drive,2,00:01:50,2023-08-16,Aug,0,1,50,0.16
GJ,BHATIA,4121,AESCC-02,3,E-53,62:102,62,102,Feeding fault:To low power inverter 2,2,11:09:42,2023-08-16,Aug,11,9,42,11.27
GJ,BHATIA,4121,AESCC-21,9,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:52:28,2023-08-16,Aug,0,52,28,0.94
GJ,BHATIA,4122,AESGN-08,1,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,07:01:30,2023-08-16,Aug,7,1,30,7.1
GJ,BHATIA,4122,AESGN-08,1,E-53,62:301,62,301,Feeding fault:Mains contactor inverter 1 off,2,00:00:05,2023-08-16,Aug,0,0,5,0.01
GJ,BHATIA,4122,AESGN-11,4,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,06:59:50,2023-08-16,Aug,6,59,50,7.12
GJ,BHATIA,4122,AESGN-12,5,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,07:01:30,2023-08-16,Aug,7,1,30,7.1
GJ,BHATIA,4122,AESGN-13,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,07:01:01,2023-08-16,Aug,7,1,1,7.02
GJ,BHATIA,4122,AESGN-14,7,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,2,00:36:43,2023-08-16,Aug,0,36,43,0.72
GJ,BHATIA,4122,AESGN-14,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,06:16:47,2023-08-16,Aug,6,16,47,6.4
GJ,BHATIA,4122,AESGN-15,8,E-53,220:83,220,83,Processor reset:I/O-board 1 nacelle,6,11:45:50,2023-08-16,Aug,11,45,50,11.89
GJ,BHATIA,4122,AESGN-15,8,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,4,02:12:08,2023-08-16,Aug,2,12,8,2.22
GJ,BHATIA,4122,AESGN-15,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:32:13,2023-08-16,Aug,3,32,13,3.57
GJ,BHATIA,4122,AESGN-16,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,4,02:16:26,2023-08-16,Aug,2,16,26,2.34
GJ,BHATIA,4122,AESGN-16,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:40:42,2023-08-16,Aug,3,40,42,3.78
GJ,BHATIA,4122,AESGN-16,9,E-53,90:302,90,302,Prot. Circuit-breaker tripped:Mains filter inverter 2,1,05:22:36,2023-08-16,Aug,5,22,36,5.47
GJ,BHATIA,4122,AESGN-19,12,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,04:01:43,2023-08-16,Aug,4,1,43,4.14
GJ,BHATIA,4122,AESGN-19,12,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,1,01:50:11,2023-08-16,Aug,1,50,11,1.86
GJ,BHATIA,4122,AESGN-19,12,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:42:29,2023-08-16,Aug,2,42,29,2.78
GJ,BHATIA,4122,AESVC-23,14,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,05:43:19,2023-08-16,Aug,5,43,19,5.77
GJ,BHATIA,4134,GICWLNA-10,1,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,05:19:03,2023-08-16,Aug,5,19,3,5.32
GJ,BHATIA,4134,GICWLNA-13,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),1,02:34:48,2023-08-16,Aug,2,34,48,2.7
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,14,01:34:57,2023-08-16,Aug,1,34,57,1.72
GJ,BHATIA,4134,GICWLNA-17,8,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,02:02:54,2023-08-16,Aug,2,2,54,2.18
GJ,BHATIA,4134,GICWLNA-18,9,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,04:09:51,2023-08-16,Aug,4,9,51,4.29
GJ,BHATIA,4162,GAELKRG-01,1,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,13:56:56,2023-08-16,Aug,13,56,56,14.09
GJ,BHATIA,4162,GAELKRG-02,2,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,12:57:33,2023-08-16,Aug,12,57,33,13.04
GJ,BHATIA,4162,GGLKRG-04,11,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,13:56:59,2023-08-16,Aug,13,56,59,14.1
GJ,BHATIA,4163,DT-01,3,E-40,160:30,160,30,Supply MPU:+5V ref. sensoric,1,05:01:35,2023-08-16,Aug,5,1,35,5.11
GJ,BHATIA,4163,RIVAA-02,5,E-40,177:25,177,25,Supply inverter control 2:-15V sensoric,1,00:00:50,2023-08-16,Aug,0,0,50,0.14
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:25,67,25,Overtemperature :Thermoswitch heatsink conv. 2,12,04:44:52,2023-08-16,Aug,4,44,52,4.88
GJ,BHATIA,4163,RMPNA-01,2,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,4,04:33:32,2023-08-16,Aug,4,33,32,4.64
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,62:603,62,603,Feeding fault:Diff. phase current inverter 3,3,01:29:19,2023-08-16,Aug,1,29,19,1.54
GJ,BHATIA,4164,CCLKRG-01,11,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:39:59,2023-08-16,Aug,0,39,59,0.81
GJ,BHATIA,4164,CCPLKRG-02,6,E-48,429:203,429,203,Error supply hardware:Inverter control 3,1,00:01:21,2023-08-16,Aug,0,1,21,0.08
GJ,BHATIA,4164,CCPLKRG-02,6,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,2,00:36:42,2023-08-16,Aug,0,36,42,0.72
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,02:17:25,2023-08-16,Aug,2,17,25,2.35
GJ,BHATIA,4164,GIWPLKP-06,19,E-53,300:84,300,84,Turbine control bus error I(Bus-Off):I/O-board 2 nacelle,2,00:48:12,2023-08-16,Aug,0,48,12,0.83
GJ,BHATIA,4164,GIWPLKP-06,19,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:57:36,2023-08-16,Aug,1,57,36,2.05
GJ,BHATIA,4164,GIWPLKP-07,20,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,02:10:21,2023-08-16,Aug,2,10,21,2.22
GJ,BHATIA,4164,GIWPLKP-07,20,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:01:19,2023-08-16,Aug,3,1,19,3.07
GJ,BHATIA,4164,GIWPLKP-08,21,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:01:20,2023-08-16,Aug,3,1,20,3.07
GJ,BHATIA,4164,GIWPLKP-10,23,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:01:20,2023-08-16,Aug,3,1,20,3.07
GJ,BHATIA,4164,GIWPLKP-11,24,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:01:20,2023-08-16,Aug,3,1,20,3.07
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,2,02:41:11,2023-08-16,Aug,2,41,11,2.71
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,01:47:58,2023-08-16,Aug,1,47,58,1.94
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,4,06:04:11,2023-08-16,Aug,6,4,11,6.1
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,01:51:53,2023-08-16,Aug,1,51,53,2.0
GJ,BHATIA,4167,AESVG-46,2,E-53,25:132,25,132,Fault yaw inverter:Wrong rotation direction system 1,2,11:05:42,2023-08-16,Aug,11,5,42,11.2
GJ,BHATIA,4167,AESVG-47,3,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:50:36,2023-08-16,Aug,0,50,36,0.93
GJ,BHATIA,4167,AESVG-48,4,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,12:30:57,2023-08-16,Aug,12,30,57,12.66
GJ,LALPUR,4138,CEPCOLP-01,5,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,5,08:07:51,2023-08-16,Aug,8,7,51,8.26
GJ,LALPUR,4138,TADASLP-69,27,E-53,73:2,73,2,Torque monitoring:Peak load,1,06:22:10,2023-08-16,Aug,6,22,10,6.39
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:24:22,2023-08-16,Aug,0,24,22,0.46
GJ,LALPUR,4141,TADASLP-87,32,E-53,44:303,44,303,Fault emergency stop capacitor:Overvoltage 175V capacitor C 19,1,13:14:07,2023-08-16,Aug,13,14,7,13.25
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,5,04:59:01,2023-08-16,Aug,4,59,1,4.99
GJ,LALPUR,4147,TORNTLP-12,2,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,06:47:57,2023-08-16,Aug,6,47,57,6.94
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,03:46:26,2023-08-16,Aug,3,46,26,3.84
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,05:46:21,2023-08-16,Aug,5,46,21,5.82
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:00:30,2023-08-16,Aug,4,0,30,4.08
GJ,LALPUR,4180,VAAYULP-06,16,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,1,07:18:24,2023-08-16,Aug,7,18,24,7.37
GJ,LALPUR,4180,VISHWLP-51,23,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,07:15:51,2023-08-16,Aug,7,15,51,7.39
GJ,LALPUR,4187,CEPCOLP-14,9,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,02:16:37,2023-08-16,Aug,2,16,37,2.37
GJ,LALPUR,4187,CEPCOLP-14,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,11,00:03:30,2023-08-16,Aug,0,3,30,0.13
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,4,03:09:36,2023-08-16,Aug,3,9,36,3.25
GJ,LALPUR,4197,RDCLP-01,17,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,08:54:52,2023-08-16,Aug,8,54,52,9.04
GJ,LALPUR,4197,TADASLP-48,1,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,2,00:04:03,2023-08-16,Aug,0,4,3,0.08
GJ,LALPUR,4198,TADASLP-113,43,E-53,47:12,47,12,Fault security system:Limit switch not reached blade B,1,00:40:04,2023-08-16,Aug,0,40,4,0.68
GJ,LALPUR,4224,TADASLP-101 ,17,E-53,90:301,90,301,Prot. Circuit-breaker tripped:Mains filter inverter 1,1,04:32:51,2023-08-16,Aug,4,32,51,4.68
GJ,LALPUR,4225,ILFSLP-03 ,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:33:40,2023-08-16,Aug,2,33,40,2.66
GJ,LALPUR,4225,SUHLLP-01 ,37,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,03:39:55,2023-08-16,Aug,3,39,55,3.8
GJ,LALPUR,4225,TADASLP-65 ,27,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:20,2023-08-16,Aug,0,0,20,0.06
GJ,MAHIDAD,4210,CLPMD-08,6,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:27:40,2023-08-16,Aug,3,27,40,3.56
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,09:13:50,2023-08-16,Aug,9,13,50,9.36
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:08:16,2023-08-16,Aug,0,8,16,0.18
GJ,MAHIDAD,4210,CLPMD-26,17,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,08:09:30,2023-08-16,Aug,8,9,30,8.23
GJ,MAHIDAD,4211,CLPMD-31,26,E-53,73:2,73,2,Torque monitoring:Peak load,1,03:36:29,2023-08-16,Aug,3,36,29,3.68
GJ,MAHIDAD,4211,CLPMD-42,24,E-53,64:701,64,701,Overcurrent  inverter:Collective fault message inv.1,1,00:00:57,2023-08-16,Aug,0,0,57,0.16
GJ,MAHIDAD,4211,CLPMD-44,15,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,03:40:37,2023-08-16,Aug,3,40,37,3.77
GJ,MAHIDAD,4211,CLPMD-45,13,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:40:38,2023-08-16,Aug,3,40,38,3.77
GJ,MAHIDAD,4211,CLPMD-48,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:43:29,2023-08-16,Aug,1,43,29,1.8
GJ,MAHIDAD,4211,CLPMD-49,9,E-53,62:102,62,102,Feeding fault:To low power inverter 2,1,00:01:11,2023-08-16,Aug,0,1,11,0.05
GJ,MAHIDAD,4211,CLPMD-50,8,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:43:23,2023-08-16,Aug,5,43,23,5.78
GJ,MAHIDAD,4211,CLPMD-52,17,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,05:43:57,2023-08-16,Aug,5,43,57,5.88
GJ,MAHIDAD,4211,CLPMD-53,18,E-53,25:236,25,236,Fault yaw inverter:Yawing moment to low system 2,1,05:37:52,2023-08-16,Aug,5,37,52,5.76
GJ,MAHIDAD,4211,CLPMD-53,18,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:01:36,2023-08-16,Aug,0,1,36,0.12
GJ,MAHIDAD,4211,CLPMD-54,19,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,05:43:55,2023-08-16,Aug,5,43,55,5.87
GJ,MAHIDAD,4211,CLPMD-55,20,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,05:43:55,2023-08-16,Aug,5,43,55,5.87
GJ,MAHIDAD,4211,CLPMD-57,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:40:43,2023-08-16,Aug,5,40,43,5.79
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,02:13:19,2023-08-16,Aug,2,13,19,2.27
GJ,MAHIDAD,4211,CLPMD-59,39,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:44:09,2023-08-16,Aug,5,44,9,5.76
GJ,MAHIDAD,4211,CLPMD-60,40,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,05:44:08,2023-08-16,Aug,5,44,8,5.76
GJ,MAHIDAD,4211,CLPMD-61,21,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,05:43:53,2023-08-16,Aug,5,43,53,5.86
GJ,MAHIDAD,4211,CLPMD-62,38,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,02:15:01,2023-08-16,Aug,2,15,1,2.25
GJ,MAHIDAD,4211,EIPLMD-14,47,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,05:43:29,2023-08-16,Aug,5,43,29,5.8
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:43:51,2023-08-16,Aug,5,43,51,5.86
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:44:06,2023-08-16,Aug,5,44,6,5.75
GJ,MAHIDAD,4211,JFMD-01,44,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,01:12:34,2023-08-16,Aug,1,12,34,1.29
GJ,MAHIDAD,4211,JFMD-01,44,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:43:30,2023-08-16,Aug,5,43,30,5.8
GJ,MAHIDAD,4211,JPPLMD-01,50,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,05:44:10,2023-08-16,Aug,5,44,10,5.76
GJ,MAHIDAD,4211,NSMD-01,34,E-53,60:11,60,11,Mains failure:Undervoltage L1,2,01:57:53,2023-08-16,Aug,1,57,53,2.1
GJ,MAHIDAD,4211,PDPMLMD-01,35,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:47:48,2023-08-16,Aug,1,47,48,1.92
GJ,MAHIDAD,4211,PPMD-01,41,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,05:44:07,2023-08-16,Aug,5,44,7,5.75
GJ,MAHIDAD,4211,STMPLMD-02,43,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,05:44:04,2023-08-16,Aug,5,44,4,5.74
GJ,MAHIDAD,4246,TORNTMD-89,9,E-53,202:102,202,102,Inverter bus error:Inverter control 2 CPU 1,1,01:15:15,2023-08-16,Aug,1,15,15,1.29
GJ,MAHIDAD,4246,TORNTMD-95,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,10:06:45,2023-08-16,Aug,10,6,45,10.22
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,4,05:35:34,2023-08-16,Aug,5,35,34,5.68
GJ,SAMANA,2783,SIFLUM-02,2,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,03:22:13,2023-08-16,Aug,3,22,13,3.4
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:26:18,2023-08-16,Aug,2,26,18,2.48
GJ,SAMANA,2783,SIFLUM-07,7,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:13:59,2023-08-16,Aug,2,13,59,2.38
GJ,SAMANA,3082,GPECL-28,52,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,3,01:10:51,2023-08-16,Aug,1,10,51,1.31
GJ,SAMANA,3082,KGLIPLMV-1,7,E-53,307:15,307,15,Data bus error blade control (timeout):Blade load control C,4,01:43:31,2023-08-16,Aug,1,43,31,1.8
GJ,SAMANA,3082,KGLIPLMV-1,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,7,00:02:13,2023-08-16,Aug,0,2,13,0.07
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,48:21,48,21,Speed sensor error:Intermittent speed pulses,1,10:40:39,2023-08-16,Aug,10,40,39,10.77
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,4,06:06:06,2023-08-16,Aug,6,6,6,6.12
GJ,SAMANA,3082,PMLMV-03,12,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,16:49:12,2023-08-16,Aug,16,49,12,16.85
GJ,SAMANA,3082,PMLMV-08,17,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,03:04:12,2023-08-16,Aug,3,4,12,3.1
GJ,SAMANA,3082,PMLMV-10,19,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,02:24:07,2023-08-16,Aug,2,24,7,2.42
GJ,SAMANA,3082,PMLMV-13,22,E-53,62:1,62,1,Feeding fault:Power to low,3,03:40:14,2023-08-16,Aug,3,40,14,3.71
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,06:18:39,2023-08-16,Aug,6,18,39,6.41
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,08:44:06,2023-08-16,Aug,8,44,6,8.75
GJ,SAMANA,3085,CLPSM-16,27,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,01:38:03,2023-08-16,Aug,1,38,3,1.64
GJ,SAMANA,3085,GPECL-41,8,E-53,90:403,90,403,Prot. Circuit-breaker tripped:Fan power cabinet 3,1,04:05:51,2023-08-16,Aug,4,5,51,4.22
GJ,SAMANA,4088,APFIPD-01,33,E-53,72:102,72,102,Air gap monitoring:Sensor 2 blade A,1,01:06:01,2023-08-16,Aug,1,6,1,1.1
GJ,SAMANA,4088,BILVD-01,49,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,1,05:39:10,2023-08-16,Aug,5,39,10,5.68
GJ,SAMANA,4088,CLPSM-28,26,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:00:46,2023-08-16,Aug,1,0,46,1.13
GJ,SAMANA,4088,HTSPLPD-01,34,E-53,73:2,73,2,Torque monitoring:Peak load,1,05:57:59,2023-08-16,Aug,5,57,59,6.11
GJ,SAMANA,4088,PMLVD-14,41,E-48,80:10,80,10,Excitation error:Overtemperature heatsink,1,10:10:40,2023-08-16,Aug,10,10,40,10.28
GJ,SAMANA,4088,RLMPD-03,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:29:28,2023-08-16,Aug,3,29,28,3.56
GJ,SAMANA,4107,AREXSP-02,2,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,03:05:42,2023-08-16,Aug,3,5,42,3.2
GJ,SAMANA,4108,CLPSM-51,10,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:32:26,2023-08-16,Aug,0,32,26,0.61
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,9,01:01:23,2023-08-16,Aug,1,1,23,1.08
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:00:59,2023-08-16,Aug,0,0,59,0.16
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:47:09,2023-08-16,Aug,0,47,9,0.81
GJ,SAMANA,4108,HZLSD-10,29,E-48,15:2,15,2,Turbine moist:Mains breakdown,2,00:58:58,2023-08-16,Aug,0,58,58,1.13
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,3,06:20:22,2023-08-16,Aug,6,20,22,6.39
GJ,SAMANA,4108,SIFLMT-01,41,E-53,62:102,62,102,Feeding fault:To low power inverter 2,3,00:04:38,2023-08-16,Aug,0,4,38,0.17
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,03:52:11,2023-08-16,Aug,3,52,11,3.9
GJ,SAMANA,4109,AOPLSD-01,19,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:00:00,2023-08-16,Aug,5,0,0,5.0
GJ,SAMANA,4109,HZLMT-25,33,E-48,220:84,220,84,Processor reset:I/O-board 2 nacelle,1,00:50:17,2023-08-16,Aug,0,50,17,0.88
GJ,SAMANA,4109,HZLMT-31,21,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,4,03:57:23,2023-08-16,Aug,3,57,23,4.01
GJ,SAMANA,4109,HZLSD-17,13,E-53,112:21,112,21,Smoke detector:Nacelle (main carrier),1,01:36:46,2023-08-16,Aug,1,36,46,1.73
GJ,SAMANA,4109,MPPLMT-01,49,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:00:05,2023-08-16,Aug,0,0,5,0.01
GJ,SAMANA,4109,MPPLMT-01,49,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,9,02:41:33,2023-08-16,Aug,2,41,33,2.78
