State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:137,25,137,Fault yaw inverter:Difference phase current system 1,2,05:25:12,2023-08-16,Aug,5,25,12,5.45
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,73:2,73,2,Torque monitoring:Peak load,3,00:05:18,2023-08-16,Aug,0,5,18,0.13
GJ,SAMANA,4109,UILMT-03,46,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,00:22:59,2023-08-16,Aug,0,22,59,0.53
GJ,SAMANA,4109,UILMT-03,46,E-53,305:97,305,97,No data from I/O-Board control cabinet:Rectifier,1,00:00:54,2023-08-16,Aug,0,0,54,0.15
GJ,SAMANA,4109,UILMT-04,45,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,1,00:09:01,2023-08-16,Aug,0,9,1,0.15
GJ,SAMANA,4113,TATASP-04,35,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,08:49:01,2023-08-16,Aug,8,49,1,8.82
GJ,SAMANA,4127,VAAYUSM-56,4,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:38:15,2023-08-16,Aug,0,38,15,0.68
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),4,03:39:19,2023-08-17,Aug,3,39,19,3.7
GJ,BHATIA,2140,GGLBM-02,2,E-48,25:235,25,235,Fault yaw inverter:No output current system 2,2,03:26:13,2023-08-17,Aug,3,26,13,3.47
GJ,BHATIA,2140,GGLBM-06,6,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:09:00,2023-08-17,Aug,0,9,0,0.15
GJ,BHATIA,2140,GGLBM-08,8,E-48,67:203,67,203,Overtemperature:Heatsink L2 inverter 3,1,03:16:53,2023-08-17,Aug,3,16,53,3.41
GJ,BHATIA,2140,GGLBM-09,9,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,2,10:30:02,2023-08-17,Aug,10,30,2,10.51
GJ,BHATIA,2140,SDMLBM-02,16,E-48,20:51,20,51,Wind measurement fault:Anemometer faulty,1,00:08:09,2023-08-17,Aug,0,8,9,0.16
GJ,BHATIA,2140,SDMLBM-02,16,E-48,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,1,03:42:10,2023-08-17,Aug,3,42,10,3.73
GJ,BHATIA,2140,SDMLBM-05,19,E-48,228:90,228,90,Timeout warnmessage :Prot. circuit-breaker tripped,1,00:10:50,2023-08-17,Aug,0,10,50,0.31
GJ,BHATIA,2140,SHREEBM-02,23,E-48,304:19,304,19,Turbine control bus error (Timeout):Blade C,3,00:52:32,2023-08-17,Aug,0,52,32,0.96
GJ,BHATIA,2140,SHREEBM-02,23,E-48,42:306,42,306,Pitch control error:Angle monitoring 56° blade C,2,02:03:51,2023-08-17,Aug,2,3,51,2.19
GJ,BHATIA,2140,SHREEBM-02,23,E-48,43:0,43,0,Main security circuit fault:Unknown,2,00:42:23,2023-08-17,Aug,0,42,23,0.76
GJ,BHATIA,2485,JAOLNA-02,9,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:08:39,2023-08-17,Aug,2,8,39,2.24
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,07:34:55,2023-08-17,Aug,7,34,55,7.72
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,05:31:54,2023-08-17,Aug,5,31,54,5.67
GJ,BHATIA,2485,UTPLNA-01,5,E-48,66:14,66,14,Fault rectifier:Rectifier 1 off,2,00:16:26,2023-08-17,Aug,0,16,26,0.34
GJ,BHATIA,2704,EIPLSP-01,31,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,6,06:21:19,2023-08-17,Aug,6,21,19,6.4
GJ,BHATIA,2704,EIPLSP-01,31,E-48,65:103,65,103,Overvoltage  inverter:DC-link inverter 3,1,01:48:45,2023-08-17,Aug,1,48,45,1.92
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:2,62,2,Feeding fault:Power to high,1,00:53:01,2023-08-17,Aug,0,53,1,0.89
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,3,01:11:53,2023-08-17,Aug,1,11,53,1.33
GJ,BHATIA,2704,SM-01,49,E-40,60:11,60,11,Mains failure:Undervoltage L1,4,08:50:16,2023-08-17,Aug,8,50,16,8.88
GJ,BHATIA,2704,SM-01,49,E-40,60:12,60,12,Mains failure:Undervoltage L2,1,00:44:31,2023-08-17,Aug,0,44,31,0.82
GJ,BHATIA,2704,UILOM-01,20,E-48,202:101,202,101,Inverter bus error:Inverter control 1 CPU 1,1,13:11:03,2023-08-17,Aug,13,11,3,13.19
GJ,BHATIA,2704,UILOM-01,20,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:25:17,2023-08-17,Aug,0,25,17,0.46
GJ,BHATIA,2714,BILOM-01,3,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,05:55:09,2023-08-17,Aug,5,55,9,5.94
GJ,BHATIA,2714,DPPOM-01,5,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,02:51:55,2023-08-17,Aug,2,51,55,3.0
GJ,BHATIA,2714,PBMPLOM-01,8,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:13:15,2023-08-17,Aug,0,13,15,0.26
GJ,BHATIA,4118,GICWLNA-02,10,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:05:08,2023-08-17,Aug,0,5,8,0.11
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,3,00:58:44,2023-08-17,Aug,0,58,44,1.09
GJ,BHATIA,4121,AESCC-03,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,04:43:25,2023-08-17,Aug,4,43,25,4.79
GJ,BHATIA,4122,AESGN-08,1,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,07:54:15,2023-08-17,Aug,7,54,15,7.94
GJ,BHATIA,4122,AESGN-09,2,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,07:53:51,2023-08-17,Aug,7,53,51,8.02
GJ,BHATIA,4122,AESGN-11,4,E-53,62:301,62,301,Feeding fault:Mains contactor inverter 1 off,2,02:26:47,2023-08-17,Aug,2,26,47,2.56
GJ,BHATIA,4122,AESGN-12,5,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,07:54:23,2023-08-17,Aug,7,54,23,7.96
GJ,BHATIA,4122,AESGN-13,6,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,07:50:13,2023-08-17,Aug,7,50,13,7.87
GJ,BHATIA,4122,AESGN-14,7,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,1,00:02:21,2023-08-17,Aug,0,2,21,0.09
GJ,BHATIA,4122,AESGN-14,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,07:54:30,2023-08-17,Aug,7,54,30,7.98
GJ,BHATIA,4122,AESGN-15,8,E-53,220:83,220,83,Processor reset:I/O-board 1 nacelle,3,10:03:49,2023-08-17,Aug,10,3,49,10.19
GJ,BHATIA,4122,AESGN-15,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,02:00:16,2023-08-17,Aug,2,0,16,2.04
GJ,BHATIA,4122,AESGN-16,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,07:54:30,2023-08-17,Aug,7,54,30,7.98
GJ,BHATIA,4122,AESGN-17,10,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,00:24:38,2023-08-17,Aug,0,24,38,0.51
GJ,BHATIA,4122,AESGN-19,12,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,07:54:00,2023-08-17,Aug,7,54,0,7.9
GJ,BHATIA,4122,AESVC-22,13,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:23:24,2023-08-17,Aug,0,23,24,0.45
GJ,BHATIA,4122,AESVC-22,13,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:37:24,2023-08-17,Aug,0,37,24,0.68
GJ,BHATIA,4122,AESVC-23,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:19:22,2023-08-17,Aug,1,19,22,1.38
GJ,BHATIA,4134,GICWLNA-13,4,E-53,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),6,02:02:16,2023-08-17,Aug,2,2,16,2.08
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,09:37:36,2023-08-17,Aug,9,37,36,9.72
GJ,BHATIA,4162,GAELKRG-02,2,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,08:36:53,2023-08-17,Aug,8,36,53,8.75
GJ,BHATIA,4162,GAELKRG-02,2,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,08:04:37,2023-08-17,Aug,8,4,37,8.17
GJ,BHATIA,4162,GAELKRG-03,3,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,09:31:49,2023-08-17,Aug,9,31,49,9.65
GJ,BHATIA,4162,GGLKRG-02,9,E-48,42:207,42,207,Pitch control error:Angle error blade B,2,00:00:13,2023-08-17,Aug,0,0,13,0.04
GJ,BHATIA,4162,GGLKRG-04,11,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,09:36:24,2023-08-17,Aug,9,36,24,9.67
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,09:37:40,2023-08-17,Aug,9,37,40,9.73
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:25,67,25,Overtemperature :Thermoswitch heatsink conv. 2,7,00:00:10,2023-08-17,Aug,0,0,10,0.03
GJ,BHATIA,4164,CCLKRG-01,11,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:50:31,2023-08-17,Aug,0,50,31,0.92
GJ,BHATIA,4164,GIWPLKP-04,17,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,16:49:55,2023-08-17,Aug,16,49,55,16.97
GJ,BHATIA,4164,GIWPLKP-14,27,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,3,03:37:15,2023-08-17,Aug,3,37,15,3.66
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,01:54:25,2023-08-17,Aug,1,54,25,1.97
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:803,62,803,Feeding fault:Current measurement inverter 3,1,00:16:16,2023-08-17,Aug,0,16,16,0.31
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,16:50:01,2023-08-17,Aug,16,50,1,16.84
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,62:603,62,603,Feeding fault:Diff. phase current inverter 3,1,02:25:33,2023-08-17,Aug,2,25,33,2.51
GJ,BHATIA,4167,AESVG-48,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:37:06,2023-08-17,Aug,3,37,6,3.63
GJ,KUTCH,4152,VISHWKC-21,9,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:58:39,2023-08-17,Aug,0,58,39,1.08
GJ,KUTCH,4152,VISHWKC-61,14,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:30:35,2023-08-17,Aug,1,30,35,1.6
GJ,KUTCH,4152,VISHWKC-72,31,E-53,72:102,72,102,Air gap monitoring:Sensor 2 blade A,1,02:41:10,2023-08-17,Aug,2,41,10,2.71
GJ,KUTCH,4190,VISHWKC-42,1,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,06:10:08,2023-08-17,Aug,6,10,8,6.19
GJ,KUTCH,4190,VISHWKC-68,14,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,01:22:22,2023-08-17,Aug,1,22,22,1.43
GJ,KUTCH,4190,VISHWKC-68,14,E-53,91:11,91,11,Semiconductor fuse blown:Rectifier,1,02:18:56,2023-08-17,Aug,2,18,56,2.46
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,03:28:06,2023-08-17,Aug,3,28,6,3.48
GJ,LALPUR,4138,VISHWLP-30,14,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,10:25:18,2023-08-17,Aug,10,25,18,10.47
GJ,LALPUR,4140,TORNTLP-05,7,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,10:57:59,2023-08-17,Aug,10,57,59,11.11
GJ,LALPUR,4140,TORNTLP-07,9,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,08:54:51,2023-08-17,Aug,8,54,51,9.04
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:28,2023-08-17,Aug,6,49,28,6.89
GJ,LALPUR,4141,EWRDLLP-10,10,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:19,2023-08-17,Aug,0,46,19,0.82
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:43,2023-08-17,Aug,0,46,43,0.89
GJ,LALPUR,4141,EWRDLLP-12,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:10,2023-08-17,Aug,6,49,10,6.84
GJ,LALPUR,4141,EWRDLLP-13,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:29,2023-08-17,Aug,6,49,29,6.9
GJ,LALPUR,4141,EWRDLLP-14,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:48:58,2023-08-17,Aug,6,48,58,6.96
GJ,LALPUR,4141,EWRDLLP-14,7,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:47:00,2023-08-17,Aug,0,47,0,0.78
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:28,2023-08-17,Aug,6,49,28,6.89
GJ,LALPUR,4141,EWRDLLP-15,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:49,2023-08-17,Aug,0,46,49,0.9
GJ,LALPUR,4141,GGLLP-05,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:48:55,2023-08-17,Aug,6,48,55,6.95
GJ,LALPUR,4141,GGLLP-05,36,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:47:00,2023-08-17,Aug,0,47,0,0.78
GJ,LALPUR,4141,GGPLLP-01,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:30,2023-08-17,Aug,6,49,30,6.9
GJ,LALPUR,4141,GGPLLP-01,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:59,2023-08-17,Aug,0,46,59,0.93
GJ,LALPUR,4141,LWELLP-32,18,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,09:11:30,2023-08-17,Aug,9,11,30,9.27
GJ,LALPUR,4141,LWELLP-47,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:17,2023-08-17,Aug,6,49,17,6.86
GJ,LALPUR,4141,LWELLP-47,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:24,2023-08-17,Aug,0,46,24,0.83
GJ,LALPUR,4141,LWELLP-48,24,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:41,2023-08-17,Aug,6,49,41,6.93
GJ,LALPUR,4141,LWELLP-48,24,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:53,2023-08-17,Aug,0,46,53,0.91
GJ,LALPUR,4141,LWELLP-49,21,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,24,00:11:21,2023-08-17,Aug,0,11,21,0.24
GJ,LALPUR,4141,LWELLP-49,21,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:59:06,2023-08-17,Aug,0,59,6,1.0
GJ,LALPUR,4141,LWELLP-50,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:32,2023-08-17,Aug,6,49,32,6.91
GJ,LALPUR,4141,LWELLP-50,20,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:49,2023-08-17,Aug,0,46,49,0.9
GJ,LALPUR,4141,LWELLP-52,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:17,2023-08-17,Aug,6,49,17,6.86
GJ,LALPUR,4141,LWELLP-52,25,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:41,2023-08-17,Aug,0,46,41,0.88
GJ,LALPUR,4141,TADASLP-118,37,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:16,2023-08-17,Aug,6,49,16,6.86
GJ,LALPUR,4141,TADASLP-118,37,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:23,2023-08-17,Aug,0,46,23,0.83
GJ,LALPUR,4141,TADASLP-119,38,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:17,2023-08-17,Aug,6,49,17,6.86
GJ,LALPUR,4141,TADASLP-119,38,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:33,2023-08-17,Aug,0,46,33,0.86
GJ,LALPUR,4141,TADASLP-78,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:29,2023-08-17,Aug,6,49,29,6.9
GJ,LALPUR,4141,TADASLP-78,26,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:29,2023-08-17,Aug,0,46,29,0.85
GJ,LALPUR,4141,TADASLP-82,28,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:31,2023-08-17,Aug,6,49,31,6.9
GJ,LALPUR,4141,TADASLP-83,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:48:57,2023-08-17,Aug,6,48,57,6.96
GJ,LALPUR,4141,TADASLP-83,30,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:46:54,2023-08-17,Aug,0,46,54,0.92
GJ,LALPUR,4141,TADASLP-87,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:24,2023-08-17,Aug,6,49,24,6.88
GJ,LALPUR,4141,TADASLP-87,32,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,00:47:00,2023-08-17,Aug,0,47,0,0.78
GJ,LALPUR,4141,TADASLP-88,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:25,2023-08-17,Aug,6,49,25,6.89
GJ,LALPUR,4141,TADASLP-88,29,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:48,2023-08-17,Aug,0,46,48,0.9
GJ,LALPUR,4141,TADASLP-89,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:31,2023-08-17,Aug,6,49,31,6.9
GJ,LALPUR,4141,TADASLP-89,31,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,00:46:59,2023-08-17,Aug,0,46,59,0.93
GJ,LALPUR,4141,TADASLP-90,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:42,2023-08-17,Aug,6,49,42,6.93
GJ,LALPUR,4141,TADASLP-90,33,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:56,2023-08-17,Aug,0,46,56,0.92
GJ,LALPUR,4141,TADSLP-106,34,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:41,2023-08-17,Aug,6,49,41,6.93
GJ,LALPUR,4141,TADSLP-106,34,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:50,2023-08-17,Aug,0,46,50,0.91
GJ,LALPUR,4141,UNTELP-01,35,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:59,2023-08-17,Aug,0,46,59,0.93
GJ,LALPUR,4141,UNTELP-01,35,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,06:49:24,2023-08-17,Aug,6,49,24,6.88
GJ,LALPUR,4141,VISHWLP-12,4,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:47:00,2023-08-17,Aug,0,47,0,0.78
GJ,LALPUR,4141,VISHWLP-13,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:28,2023-08-17,Aug,6,49,28,6.89
GJ,LALPUR,4141,VISHWLP-13,5,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:43,2023-08-17,Aug,0,46,43,0.89
GJ,LALPUR,4141,VISHWLP-14,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:49:17,2023-08-17,Aug,6,49,17,6.86
GJ,LALPUR,4141,VISHWLP-14,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:48,2023-08-17,Aug,0,46,48,0.9
GJ,LALPUR,4141,VISHWLP-15,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,06:48:58,2023-08-17,Aug,6,48,58,6.96
GJ,LALPUR,4141,VISHWLP-15,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:43,2023-08-17,Aug,0,46,43,0.89
GJ,LALPUR,4141,VISHWLP-16,1,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:46:59,2023-08-17,Aug,0,46,59,0.93
GJ,LALPUR,4145,TADASLP-81,14,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,00:58:34,2023-08-17,Aug,0,58,34,1.06
GJ,LALPUR,4145,VISHWLP-17,5,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,10:39:37,2023-08-17,Aug,10,39,37,10.75
GJ,LALPUR,4145,VISHWLP-34,7,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,10:07:39,2023-08-17,Aug,10,7,39,10.22
GJ,LALPUR,4145,VISHWLP-34,7,E-53,62:2,62,2,Feeding fault:Power to high,1,00:09:28,2023-08-17,Aug,0,9,28,0.23
GJ,LALPUR,4145,VISHWLP-35,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,08:46:19,2023-08-17,Aug,8,46,19,8.82
GJ,LALPUR,4146,TORNTLP-22,3,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:00:02,2023-08-17,Aug,0,0,2,0.01
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,3,08:33:51,2023-08-17,Aug,8,33,51,8.69
GJ,LALPUR,4147,TORNTLP-12,2,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),1,02:08:29,2023-08-17,Aug,2,8,29,2.21
GJ,LALPUR,4166,TORNTLP-50,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:50:23,2023-08-17,Aug,0,50,23,0.9
GJ,LALPUR,4174,LWELLP-31,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:40:58,2023-08-17,Aug,0,40,58,0.83
GJ,LALPUR,4174,LWELLP-38,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:40:58,2023-08-17,Aug,0,40,58,0.83
GJ,LALPUR,4174,LWELLP-40,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:40:58,2023-08-17,Aug,0,40,58,0.83
GJ,LALPUR,4174,TADASLP-41,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:40:58,2023-08-17,Aug,0,40,58,0.83
GJ,LALPUR,4175,BSIWLP-01,27,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:24,2023-08-17,Aug,0,43,24,0.78
GJ,LALPUR,4175,LWELLP-62,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:55,2023-08-17,Aug,0,42,55,0.85
GJ,LALPUR,4175,LWELLP-63,24,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,00:42:53,2023-08-17,Aug,0,42,53,0.85
GJ,LALPUR,4175,SPPLLP-01,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:25,2023-08-17,Aug,0,43,25,0.79
GJ,LALPUR,4175,SPPLLP-02,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:19,2023-08-17,Aug,0,43,19,0.77
GJ,LALPUR,4175,SSLLP-01,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:13,2023-08-17,Aug,0,43,13,0.75
GJ,LALPUR,4175,TADALP-126,28,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,1,00:43:39,2023-08-17,Aug,0,43,39,0.82
GJ,LALPUR,4175,TADASLP-05,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:17,2023-08-17,Aug,0,43,17,0.76
GJ,LALPUR,4175,TADASLP-06,14,E-53,304:17,304,17,Turbine control bus error (Timeout):Blade A,1,00:41:47,2023-08-17,Aug,0,41,47,0.81
GJ,LALPUR,4175,TADASLP-06,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:04,2023-08-17,Aug,0,43,4,0.73
GJ,LALPUR,4175,TADASLP-07,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:09,2023-08-17,Aug,0,43,9,0.74
GJ,LALPUR,4175,TADASLP-09,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:41,2023-08-17,Aug,0,42,41,0.81
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:04:55,2023-08-17,Aug,0,4,55,0.22
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:11:40,2023-08-17,Aug,0,11,40,0.29
GJ,LALPUR,4175,TADASLP-10,18,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:10:29,2023-08-17,Aug,0,10,29,0.25
GJ,LALPUR,4175,TADASLP-11,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:01,2023-08-17,Aug,0,43,1,0.72
GJ,LALPUR,4175,TADASLP-12,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:05,2023-08-17,Aug,0,43,5,0.73
GJ,LALPUR,4175,TADASLP-129,29,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:26,2023-08-17,Aug,0,43,26,0.79
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,08:21:29,2023-08-17,Aug,8,21,29,8.43
GJ,LALPUR,4175,TADASLP-13,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:33,2023-08-17,Aug,0,42,33,0.79
GJ,LALPUR,4175,TADASLP-130,30,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:29,2023-08-17,Aug,0,43,29,0.8
GJ,LALPUR,4175,TADASLP-14,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:42:50,2023-08-17,Aug,0,42,50,0.84
GJ,LALPUR,4175,TADASLP-15,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:23,2023-08-17,Aug,0,43,23,0.78
GJ,LALPUR,4175,TADASLP-16,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:14,2023-08-17,Aug,0,43,14,0.76
GJ,LALPUR,4175,TADASLP-17,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:04,2023-08-17,Aug,0,43,4,0.73
GJ,LALPUR,4175,TADASLP-18,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:12,2023-08-17,Aug,0,43,12,0.75
GJ,LALPUR,4175,TADASLP-19,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:38:25,2023-08-17,Aug,0,38,25,0.7
GJ,LALPUR,4175,TADASLP-20,10,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:02,2023-08-17,Aug,0,43,2,0.72
GJ,LALPUR,4175,TADASLP-21,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:00,2023-08-17,Aug,0,43,0,0.72
GJ,LALPUR,4175,TADASLP-22,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:03:44,2023-08-17,Aug,0,3,44,0.17
GJ,LALPUR,4175,TADASLP-39,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:18,2023-08-17,Aug,0,43,18,0.77
GJ,LALPUR,4175,TADASLP-63,23,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:43:16,2023-08-17,Aug,0,43,16,0.76
GJ,LALPUR,4175,TADASLP-63,23,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,02:52:24,2023-08-17,Aug,2,52,24,2.93
GJ,LALPUR,4175,TADASLP-63,23,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,3,00:20:51,2023-08-17,Aug,0,20,51,0.48
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:42:39,2023-08-17,Aug,0,42,39,0.81
GJ,LALPUR,4180,TADASLP-26,1,E-53,43:0,43,0,Main security circuit fault:Unknown,1,06:28:06,2023-08-17,Aug,6,28,6,6.48
GJ,LALPUR,4180,VAAYULP-06,16,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,2,09:01:30,2023-08-17,Aug,9,1,30,9.1
GJ,LALPUR,4180,VISHWLP-52,30,E-53,307:12,307,12,Data bus error blade control (timeout):Angle encoder blade C,1,02:22:20,2023-08-17,Aug,2,22,20,2.42
GJ,LALPUR,4187,VISHWLP-27,7,E-53,72:102,72,102,Air gap monitoring:Sensor 2 blade A,1,04:41:20,2023-08-17,Aug,4,41,20,4.74
GJ,LALPUR,4189,TADASLP-37,1,E-53,25:222,25,222,Fault yaw inverter:Supply motor control 2,4,01:23:45,2023-08-17,Aug,1,23,45,1.51
GJ,LALPUR,4197,CATFLP-01,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:53:53,2023-08-17,Aug,0,53,53,1.03
GJ,LALPUR,4197,CATFLP-01,15,E-53,62:103,62,103,Feeding fault:To low power inverter 3,3,08:47:51,2023-08-17,Aug,8,47,51,8.93
GJ,LALPUR,4197,GGWLLP-01,14,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:53:26,2023-08-17,Aug,0,53,26,0.96
GJ,LALPUR,4197,RDCLP-01,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:53:53,2023-08-17,Aug,0,53,53,1.03
GJ,LALPUR,4197,TADASLP-45,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:08,2023-08-17,Aug,0,54,8,0.92
GJ,LALPUR,4197,TADASLP-73,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:54:02,2023-08-17,Aug,0,54,2,0.91
GJ,LALPUR,4197,TADASLP-74,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:53:55,2023-08-17,Aug,0,53,55,1.04
GJ,LALPUR,4197,TADASLP-79,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:53:53,2023-08-17,Aug,0,53,53,1.03
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,00:42:51,2023-08-17,Aug,0,42,51,0.84
GJ,LALPUR,4224,CEPCOLP-17 ,25,E-53,62:303,62,303,Feeding fault:Mains contactor inverter 3 off,1,01:19:04,2023-08-17,Aug,1,19,4,1.33
GJ,LALPUR,4224,CEPCOLP-19 ,26,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,1,04:48:14,2023-08-17,Aug,4,48,14,4.84
GJ,LALPUR,4224,RCRLP-01 ,23,E-53,424:201,424,201,Error +15V sensoric:Inverter control 1,1,02:40:29,2023-08-17,Aug,2,40,29,2.75
GJ,LALPUR,4225,VISHWLP-32 ,1,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,10:42:05,2023-08-17,Aug,10,42,5,10.71
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,60:14,60,14,Mains failure:Overvoltage L1,4,00:01:38,2023-08-17,Aug,0,1,38,0.12
GJ,MAHIDAD,4211,CLPMD-30,27,E-53,60:14,60,14,Mains failure:Overvoltage L1,7,05:22:09,2023-08-17,Aug,5,22,9,5.39
GJ,MAHIDAD,4211,CLPMD-39,6,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,09:59:24,2023-08-17,Aug,9,59,24,10.05
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,07:53:51,2023-08-17,Aug,7,53,51,8.02
GJ,MAHIDAD,4211,CLPMD-48,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,05:48:11,2023-08-17,Aug,5,48,11,5.83
GJ,MAHIDAD,4211,CLPMD-51,7,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,06:18:00,2023-08-17,Aug,6,18,0,6.3
GJ,MAHIDAD,4211,CLPMD-57,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:56:14,2023-08-17,Aug,0,56,14,0.97
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,05:25:40,2023-08-17,Aug,5,25,40,5.53
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,60:14,60,14,Mains failure:Overvoltage L1,3,06:01:22,2023-08-17,Aug,6,1,22,6.08
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,02:08:56,2023-08-17,Aug,2,8,56,2.29
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,00:26:33,2023-08-17,Aug,0,26,33,0.52
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,62:603,62,603,Feeding fault:Diff. phase current inverter 3,2,03:56:46,2023-08-17,Aug,3,56,46,4.06
GJ,MAHIDAD,4211,JFMD-01,44,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,01:03:47,2023-08-17,Aug,1,3,47,1.18
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,62:103,62,103,Feeding fault:To low power inverter 3,13,02:23:26,2023-08-17,Aug,2,23,26,2.46
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,15:08:00,2023-08-17,Aug,15,8,0,15.13
GJ,SAMANA,2783,SARGAM-03,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,10:23:14,2023-08-17,Aug,10,23,14,10.42
GJ,SAMANA,2783,SARGAM-04,22,E-53,42:207,42,207,Pitch control error:Angle error blade B,14,08:00:13,2023-08-17,Aug,8,0,13,8.04
GJ,SAMANA,2783,SIFLUM-01,1,E-53,62:2,62,2,Feeding fault:Power to high,2,10:26:34,2023-08-17,Aug,10,26,34,10.53
GJ,SAMANA,2783,SIFLUM-02,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,08:39:49,2023-08-17,Aug,8,39,49,8.79
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,4,02:40:22,2023-08-17,Aug,2,40,22,2.73
GJ,SAMANA,2783,SIFLUM-02,2,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,00:39:52,2023-08-17,Aug,0,39,52,0.79
GJ,SAMANA,2783,SIFLUM-02,2,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,3,04:14:26,2023-08-17,Aug,4,14,26,4.31
GJ,SAMANA,2783,SIFLUM-03,3,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,07:36:00,2023-08-17,Aug,7,36,0,7.6
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,06:41:32,2023-08-17,Aug,6,41,32,6.77
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:15,60,15,Mains failure:Overvoltage L2,3,06:34:04,2023-08-17,Aug,6,34,4,6.58
GJ,SAMANA,2783,SIFLUM-07,7,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:53:30,2023-08-17,Aug,1,53,30,1.97
GJ,SAMANA,2783,SIFLUM-07,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,11:48:19,2023-08-17,Aug,11,48,19,11.85
GJ,SAMANA,2784,PCTLSM-04,22,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,12:05:24,2023-08-17,Aug,12,5,24,12.15
GJ,SAMANA,2784,PMLDD-01,14,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,09:58:22,2023-08-17,Aug,9,58,22,10.03
GJ,SAMANA,2784,PMLDD-02,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,10:21:46,2023-08-17,Aug,10,21,46,10.48
GJ,SAMANA,2784,PMLDD-03,12,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:11:41,2023-08-17,Aug,1,11,41,1.3
GJ,SAMANA,2784,PMLDD-04,11,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,11:48:46,2023-08-17,Aug,11,48,46,11.93
GJ,SAMANA,2784,PMLDD-07,8,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,11:51:00,2023-08-17,Aug,11,51,0,11.85
GJ,SAMANA,2784,PMLDD-08,7,E-48,60:13,60,13,Mains failure:Undervoltage L3,2,07:13:02,2023-08-17,Aug,7,13,2,7.22
GJ,SAMANA,2784,PMLDD-09,6,E-48,60:13,60,13,Mains failure:Undervoltage L3,2,10:21:47,2023-08-17,Aug,10,21,47,10.48
GJ,SAMANA,2784,PMLHS-01,4,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:08:50,2023-08-17,Aug,1,8,50,1.27
GJ,SAMANA,2784,PMLHS-01,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,09:55:27,2023-08-17,Aug,9,55,27,9.99
GJ,SAMANA,2784,PMLHS-04,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,09:06:40,2023-08-17,Aug,9,6,40,9.21
GJ,SAMANA,2784,PMLHS-04,1,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,01:41:02,2023-08-17,Aug,1,41,2,1.69
GJ,SAMANA,2784,PMLHS-05,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,11:35:52,2023-08-17,Aug,11,35,52,11.73
GJ,SAMANA,2784,RSPLDD-11,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,11:58:28,2023-08-17,Aug,11,58,28,12.04
GJ,SAMANA,2784,RSPLDD-12,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,10:41:48,2023-08-17,Aug,10,41,48,10.82
GJ,SAMANA,2785,ATL-04,4,E-53,31:1,31,1,Tower oscillation:Transversal oscillation,1,05:13:54,2023-08-17,Aug,5,13,54,5.37
GJ,SAMANA,2785,ATL-05,5,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:44:03,2023-08-17,Aug,2,44,3,2.74
GJ,SAMANA,2785,ATL-05,5,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,08:26:27,2023-08-17,Aug,8,26,27,8.51
GJ,SAMANA,2785,ATL-07,7,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,11:57:31,2023-08-17,Aug,11,57,31,12.04
GJ,SAMANA,3082,ESWIMV-01,4,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:04:43,2023-08-17,Aug,12,4,43,12.19
GJ,SAMANA,3082,FPWPLMV-01,9,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:02:22,2023-08-17,Aug,12,2,22,12.09
GJ,SAMANA,3082,GIIMV-02,6,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,09:02:46,2023-08-17,Aug,9,2,46,9.16
GJ,SAMANA,3082,GIIMV-02,6,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,02:50:12,2023-08-17,Aug,2,50,12,2.87
GJ,SAMANA,3082,GPECL-09,33,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,09:11:52,2023-08-17,Aug,9,11,52,9.33
GJ,SAMANA,3082,GPECL-09,33,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:32:57,2023-08-17,Aug,2,32,57,2.69
GJ,SAMANA,3082,GPECL-10,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:04:37,2023-08-17,Aug,12,4,37,12.17
GJ,SAMANA,3082,GPECL-11,31,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,11:46:57,2023-08-17,Aug,11,46,57,11.92
GJ,SAMANA,3082,GPECL-15,29,E-53,42:322,42,322,Pitch control error:Supply power stage blade C,1,03:11:00,2023-08-17,Aug,3,11,0,3.18
GJ,SAMANA,3082,GPECL-22,42,E-53,62:43,62,43,Feeding fault:Earth contact,1,08:01:12,2023-08-17,Aug,8,1,12,8.05
GJ,SAMANA,3082,GPECL-23,45,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:04:05,2023-08-17,Aug,12,4,5,12.08
GJ,SAMANA,3082,GPECL-50,47,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,12:07:12,2023-08-17,Aug,12,7,12,12.15
GJ,SAMANA,3082,IAPLMA-01,57,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:26:30,2023-08-17,Aug,0,26,30,0.52
GJ,SAMANA,3082,IAPLMA-01,57,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,01:32:57,2023-08-17,Aug,1,32,57,1.69
GJ,SAMANA,3082,IAPLMA-01,57,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,02:46:31,2023-08-17,Aug,2,46,31,2.85
GJ,SAMANA,3082,IAPLMA-01,57,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,06:44:32,2023-08-17,Aug,6,44,32,6.82
GJ,SAMANA,3082,JAOLMA-03,58,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,00:00:32,2023-08-17,Aug,0,0,32,0.09
GJ,SAMANA,3082,JAOLMA-03,58,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,11:55:57,2023-08-17,Aug,11,55,57,12.08
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,3,00:02:47,2023-08-17,Aug,0,2,47,0.16
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,2,00:38:20,2023-08-17,Aug,0,38,20,0.69
GJ,SAMANA,3082,NPLMV-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,10:54:48,2023-08-17,Aug,10,54,48,11.03
GJ,SAMANA,3082,NPLMV-02,3,E-53,304:84,304,84,Turbine control bus error (Timeout):I/O-board 2 nacelle,1,02:04:53,2023-08-17,Aug,2,4,53,2.21
GJ,SAMANA,3082,NPLMV-03,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,11:59:53,2023-08-17,Aug,11,59,53,12.13
GJ,SAMANA,3082,PCTLSM-15,67,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,08:06:00,2023-08-17,Aug,8,6,0,8.1
GJ,SAMANA,3082,PCTLSM-15,67,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,2,03:01:01,2023-08-17,Aug,3,1,1,3.02
GJ,SAMANA,3082,PCTLSM-15,67,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:50:43,2023-08-17,Aug,0,50,43,0.95
GJ,SAMANA,3082,PMLMV-01,10,E-53,60:15,60,15,Mains failure:Overvoltage L2,3,00:52:17,2023-08-17,Aug,0,52,17,0.91
GJ,SAMANA,3082,PMLMV-03,12,E-53,60:15,60,15,Mains failure:Overvoltage L2,3,00:16:12,2023-08-17,Aug,0,16,12,0.3
GJ,SAMANA,3082,PMLMV-04,13,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:47:45,2023-08-17,Aug,8,47,45,8.91
GJ,SAMANA,3082,PMLMV-04,13,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,01:49:23,2023-08-17,Aug,1,49,23,1.88
GJ,SAMANA,3082,PMLMV-05,14,E-53,62:601,62,601,Feeding fault:Diff. phase current inverter 1,3,11:51:29,2023-08-17,Aug,11,51,29,11.93
GJ,SAMANA,3082,PMLMV-07,16,E-53,429:201,429,201,Error supply hardware:Inverter control 1,1,02:35:11,2023-08-17,Aug,2,35,11,2.61
GJ,SAMANA,3082,PMLMV-07,16,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,07:14:40,2023-08-17,Aug,7,14,40,7.34
GJ,SAMANA,3082,PMLMV-08,17,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,11:56:53,2023-08-17,Aug,11,56,53,12.08
GJ,SAMANA,3082,PMLMV-09,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:03:33,2023-08-17,Aug,12,3,33,12.14
GJ,SAMANA,3082,PMLMV-10,19,E-53,43:0,43,0,Main security circuit fault:Unknown,2,12:06:23,2023-08-17,Aug,12,6,23,12.16
GJ,SAMANA,3082,PMLMV-10,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,03:48:24,2023-08-17,Aug,3,48,24,3.87
GJ,SAMANA,3082,PMLMV-12,21,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,11:58:16,2023-08-17,Aug,11,58,16,12.01
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,04:01:47,2023-08-17,Aug,4,1,47,4.15
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,09:03:55,2023-08-17,Aug,9,3,55,9.2
GJ,SAMANA,3082,PMLMV-16,25,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,11:33:23,2023-08-17,Aug,11,33,23,11.61
GJ,SAMANA,3082,PMLMV-17,26,E-53,60:11,60,11,Mains failure:Undervoltage L1,2,11:19:46,2023-08-17,Aug,11,19,46,11.44
GJ,SAMANA,3082,VAAYUSM-37,66,E-53,73:2,73,2,Torque monitoring:Peak load,1,08:55:17,2023-08-17,Aug,8,55,17,8.96
GJ,SAMANA,3085,CLPSM-08,19,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,2,03:00:32,2023-08-17,Aug,3,0,32,3.09
GJ,SAMANA,3085,CLPSM-10,25,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:00:23,2023-08-17,Aug,0,0,23,0.06
GJ,SAMANA,3085,CLPSM-11,22,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:00:40,2023-08-17,Aug,0,0,40,0.11
GJ,SAMANA,3085,CLPSM-18,30,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,1,05:26:18,2023-08-17,Aug,5,26,18,5.48
GJ,SAMANA,3085,CLPSM-27,21,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,06:25:07,2023-08-17,Aug,6,25,7,6.44
GJ,SAMANA,3085,GPECL-18,11,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:00:30,2023-08-17,Aug,0,0,30,0.08
GJ,SAMANA,3085,GPECL-18,11,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:35:51,2023-08-17,Aug,2,35,51,2.72
GJ,SAMANA,3085,GPECL-42,7,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:53:27,2023-08-17,Aug,2,53,27,2.96
GJ,SAMANA,3085,GPECL-43,6,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:00:37,2023-08-17,Aug,0,0,37,0.1
GJ,SAMANA,3085,HZLLL-01,1,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:01:08,2023-08-17,Aug,0,1,8,0.04
GJ,SAMANA,3085,PCTLSM-02,31,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:00:26,2023-08-17,Aug,0,0,26,0.07
GJ,SAMANA,3085,PCTLSM-02,31,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,08:02:31,2023-08-17,Aug,8,2,31,8.12
GJ,SAMANA,3085,VAAYUSM-09,32,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,00:00:22,2023-08-17,Aug,0,0,22,0.06
GJ,SAMANA,3085,VISHWSM-48,41,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,02:35:05,2023-08-17,Aug,2,35,5,2.6
GJ,SAMANA,3086,CLPSM-38,24,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,12:58:25,2023-08-17,Aug,12,58,25,13.04
GJ,SAMANA,3086,CLPSM-39,25,E-53,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,12:58:59,2023-08-17,Aug,12,58,59,13.13
GJ,SAMANA,3086,MPPLJV-01,22,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,12:17:05,2023-08-17,Aug,12,17,5,12.3
GJ,SAMANA,3086,RSPLJV-02,20,E-53,60:11,60,11,Mains failure:Undervoltage L1,2,11:58:59,2023-08-17,Aug,11,58,59,12.13
GJ,SAMANA,3086,RSPLJV-04,18,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,09:32:48,2023-08-17,Aug,9,32,48,9.67
GJ,SAMANA,3087,PCTLSM-01,18,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,09:10:15,2023-08-17,Aug,9,10,15,9.21
GJ,SAMANA,3087,PCTLSM-01,18,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:03:33,2023-08-17,Aug,2,3,33,2.14
GJ,SAMANA,3087,PLLL-04,3,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:03:18,2023-08-17,Aug,9,3,18,9.1
GJ,SAMANA,3087,PLLL-04,3,E-53,62:43,62,43,Feeding fault:Earth contact,1,02:30:17,2023-08-17,Aug,2,30,17,2.55
GJ,SAMANA,4088,ABVD-01,42,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,08:28:01,2023-08-17,Aug,8,28,1,8.47
GJ,SAMANA,4088,BILVD-01,49,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:36:20,2023-08-17,Aug,0,36,20,0.66
GJ,SAMANA,4088,BILVD-06,45,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,00:17:23,2023-08-17,Aug,0,17,23,0.35
GJ,SAMANA,4088,CLPSM-28,26,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,00:40:26,2023-08-17,Aug,0,40,26,0.74
GJ,SAMANA,4088,CLPSM-28,26,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,03:23:29,2023-08-17,Aug,3,23,29,3.46
GJ,SAMANA,4088,CLPSM-28,26,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:05:33,2023-08-17,Aug,2,5,33,2.18
GJ,SAMANA,4088,CLPSM-28,26,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:07:49,2023-08-17,Aug,0,7,49,0.25
GJ,SAMANA,4088,CLPSM-29,23,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,05:09:48,2023-08-17,Aug,5,9,48,5.28
GJ,SAMANA,4088,CLPSM-29,23,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:32,2023-08-17,Aug,0,0,32,0.09
GJ,SAMANA,4088,CLPSM-31,21,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,00:00:33,2023-08-17,Aug,0,0,33,0.09
GJ,SAMANA,4088,CLPSM-32,20,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:01:48,2023-08-17,Aug,2,1,48,2.15
GJ,SAMANA,4088,CLPSM-55,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,02:39:27,2023-08-17,Aug,2,39,27,2.72
GJ,SAMANA,4088,CLPSM-59,6,E-53,122:103,122,103,Fault Transformer:Overpressure,1,01:15:41,2023-08-17,Aug,1,15,41,1.36
GJ,SAMANA,4088,EIPLPD-08,19,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,02:04:23,2023-08-17,Aug,2,4,23,2.13
GJ,SAMANA,4088,EIPLPD-09,17,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,00:00:36,2023-08-17,Aug,0,0,36,0.1
GJ,SAMANA,4088,EIPLPD-10,18,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,07:32:10,2023-08-17,Aug,7,32,10,7.56
GJ,SAMANA,4088,EIPLPD-11,15,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,01:55:59,2023-08-17,Aug,1,55,59,2.08
GJ,SAMANA,4088,EIPLPD-11,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:00:37,2023-08-17,Aug,0,0,37,0.1
GJ,SAMANA,4088,EIPLPD-12,22,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,00:58:01,2023-08-17,Aug,0,58,1,0.97
GJ,SAMANA,4088,HZLHM-02,63,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,02:07:02,2023-08-17,Aug,2,7,2,2.12
GJ,SAMANA,4088,HZLHM-05,61,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:43:05,2023-08-17,Aug,1,43,5,1.73
GJ,SAMANA,4088,HZLHM-05,61,E-48,60:13,60,13,Mains failure:Undervoltage L3,2,01:48:46,2023-08-17,Aug,1,48,46,1.93
GJ,SAMANA,4088,PCTLSM-05,43,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,08:06:29,2023-08-17,Aug,8,6,29,8.18
GJ,SAMANA,4088,PCTLSM-05,43,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:29:42,2023-08-17,Aug,0,29,42,0.6
GJ,SAMANA,4088,PMLVD-11,38,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,08:18:02,2023-08-17,Aug,8,18,2,8.31
GJ,SAMANA,4088,PMLVD-12,39,E-48,64:602,64,602,Overcurrent  inverter:Cross short circuit inverter 2,1,06:33:25,2023-08-17,Aug,6,33,25,6.62
GJ,SAMANA,4088,PMLVD-13,40,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:55:45,2023-08-17,Aug,1,55,45,2.04
GJ,SAMANA,4088,PMLVD-13,40,E-48,60:13,60,13,Mains failure:Undervoltage L3,2,00:11:32,2023-08-17,Aug,0,11,32,0.27
GJ,SAMANA,4088,RLMPD-03,13,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,06:38:03,2023-08-17,Aug,6,38,3,6.64
GJ,SAMANA,4088,RLMPD-06,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,07:19:07,2023-08-17,Aug,7,19,7,7.34
GJ,SAMANA,4088,RLMPD-06,9,E-53,60:13,60,13,Mains failure:Undervoltage L3,3,01:54:51,2023-08-17,Aug,1,54,51,2.04
GJ,SAMANA,4088,SIFLVD-01,36,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,10:19:29,2023-08-17,Aug,10,19,29,10.4
GJ,SAMANA,4088,SIFLVD-02,35,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,00:01:36,2023-08-17,Aug,0,1,36,0.12
GJ,SAMANA,4088,SIFLVD-02,35,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,3,03:34:13,2023-08-17,Aug,3,34,13,3.6
GJ,SAMANA,4088,SIFLVD-03,50,E-53,62:103,62,103,Feeding fault:To low power inverter 3,11,00:06:03,2023-08-17,Aug,0,6,3,0.11
GJ,SAMANA,4088,SIFLVD-04,51,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,01:50:45,2023-08-17,Aug,1,50,45,1.96
GJ,SAMANA,4088,SIFLVD-05,52,E-53,67:301,67,301,Overtemperature:Heatsink L3 inverter 1,1,02:16:55,2023-08-17,Aug,2,16,55,2.42
GJ,SAMANA,4088,VAAYUSM-02,29,E-53,25:207,25,207,Fault yaw inverter:Overvoltage DC-link system 2,4,08:03:21,2023-08-17,Aug,8,3,21,8.11
GJ,SAMANA,4088,VAAYUSM-05,32,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:03:24,2023-08-17,Aug,0,3,24,0.12
GJ,SAMANA,4088,VAAYUSM-05,32,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,1,00:22:15,2023-08-17,Aug,0,22,15,0.41
GJ,SAMANA,4107,CLPSM-63,50,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,11:12:22,2023-08-17,Aug,11,12,22,11.26
GJ,SAMANA,4107,CLPSM-63,50,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,00:47:24,2023-08-17,Aug,0,47,24,0.85
GJ,SAMANA,4107,GPECL-25,40,E-53,60:15,60,15,Mains failure:Overvoltage L2,6,00:26:17,2023-08-17,Aug,0,26,17,0.48
GJ,SAMANA,4107,GPECL-25,40,E-53,60:16,60,16,Mains failure:Overvoltage L3,2,03:25:13,2023-08-17,Aug,3,25,13,3.45
GJ,SAMANA,4107,GPECL-60,62,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,13:48:19,2023-08-17,Aug,13,48,19,13.85
GJ,SAMANA,4107,GPECL-60,62,E-53,65:119,65,119,Overvoltage  inverter:DC-link several inverters,1,01:07:55,2023-08-17,Aug,1,7,55,1.27
GJ,SAMANA,4107,HZLNR-11,28,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,11:59:27,2023-08-17,Aug,11,59,27,12.06
GJ,SAMANA,4107,HZLNR-15,33,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,11:53:10,2023-08-17,Aug,11,53,10,11.91
GJ,SAMANA,4107,TATASP-12,5,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,08:40:22,2023-08-17,Aug,8,40,22,8.73
GJ,SAMANA,4107,TATASP-12,5,E-53,60:40,60,40,Mains failure:Overvoltage (hardware),1,01:11:52,2023-08-17,Aug,1,11,52,1.33
GJ,SAMANA,4107,TATASP-23,6,E-53,42:138,42,138,Pitch control error:Motor current after stop to high blade A,1,02:17:39,2023-08-17,Aug,2,17,39,2.39
GJ,SAMANA,4107,TATASP-34,10,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,15:52:53,2023-08-17,Aug,15,52,53,16.01
GJ,SAMANA,4107,VAAYUSM-30,45,E-53,22:40,22,40,Yaw control fault:No yawing,2,00:03:43,2023-08-17,Aug,0,3,43,0.17
GJ,SAMANA,4107,VAAYUSM-30,45,E-53,25:136,25,136,Fault yaw inverter:Yawing moment to low system 1,1,03:47:50,2023-08-17,Aug,3,47,50,3.92
GJ,SAMANA,4107,VAAYUSM-30,45,E-53,25:236,25,236,Fault yaw inverter:Yawing moment to low system 2,2,00:30:56,2023-08-17,Aug,0,30,56,0.66
GJ,SAMANA,4108,CLPSM-45,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:57:54,2023-08-17,Aug,6,57,54,7.1
GJ,SAMANA,4108,CLPSM-48,5,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,2,13:38:20,2023-08-17,Aug,13,38,20,13.69
GJ,SAMANA,4108,EWRDPLSM-2,32,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,11:19:09,2023-08-17,Aug,11,19,9,11.34
GJ,SAMANA,4108,HZLFN-01,39,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,10:54:55,2023-08-17,Aug,10,54,55,11.05
GJ,SAMANA,4108,HZLFN-02,38,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,11:03:55,2023-08-17,Aug,11,3,55,11.2
GJ,SAMANA,4108,HZLFN-03,37,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,12:49:59,2023-08-17,Aug,12,49,59,12.98
GJ,SAMANA,4108,HZLMT-01,35,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,02:17:02,2023-08-17,Aug,2,17,2,2.29
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,10,01:06:43,2023-08-17,Aug,1,6,43,1.22
GJ,SAMANA,4108,HZLSD-01,4,E-48,60:11,60,11,Mains failure:Undervoltage L1,2,10:42:28,2023-08-17,Aug,10,42,28,10.78
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,13:56:09,2023-08-17,Aug,13,56,9,13.96
GJ,SAMANA,4108,HZLSD-03,2,E-48,60:12,60,12,Mains failure:Undervoltage L2,2,11:25:45,2023-08-17,Aug,11,25,45,11.54
GJ,SAMANA,4108,HZLSD-07,17,E-48,318:81,318,81,Error CAN1-interrupt:I/O-board control cabinet,1,01:09:00,2023-08-17,Aug,1,9,0,1.15
GJ,SAMANA,4108,HZLSD-10,29,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,01:21:54,2023-08-17,Aug,1,21,54,1.5
GJ,SAMANA,4108,HZLSD-10,29,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,08:24:37,2023-08-17,Aug,8,24,37,8.5
GJ,SAMANA,4108,HZLSD-22,12,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,11:29:33,2023-08-17,Aug,11,29,33,11.58
GJ,SAMANA,4108,HZLSD-23,13,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,11:47:55,2023-08-17,Aug,11,47,55,11.94
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,00:02:13,2023-08-17,Aug,0,2,13,0.07
GJ,SAMANA,4108,SIFLMT-04,44,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,11:25:34,2023-08-17,Aug,11,25,34,11.51
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,01:28:44,2023-08-17,Aug,1,28,44,1.59
GJ,SAMANA,4108,VAAYUSM-13,19,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:30:38,2023-08-17,Aug,8,30,38,8.61
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,06:10:24,2023-08-17,Aug,6,10,24,6.23
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,09:06:38,2023-08-17,Aug,9,6,38,9.21
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:00:10,2023-08-17,Aug,0,0,10,0.03
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,02:31:08,2023-08-17,Aug,2,31,8,2.54
GJ,SAMANA,4108,VAAYUSM-32,46,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,09:32:41,2023-08-17,Aug,9,32,41,9.65
GJ,SAMANA,4109,AOPLSD-01,19,E-48,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,13:41:57,2023-08-17,Aug,13,41,57,13.84
GJ,SAMANA,4109,HZLMT-05,26,E-48,60:12,60,12,Mains failure:Undervoltage L2,1,02:28:09,2023-08-17,Aug,2,28,9,2.49
GJ,SAMANA,4109,HZLMT-08,52,E-48,67:302,67,302,Overtemperature:Heatsink L3 inverter 2,5,12:16:01,2023-08-17,Aug,12,16,1,12.27
GJ,SAMANA,4109,HZLMT-09,53,E-48,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,5,09:35:38,2023-08-17,Aug,9,35,38,9.69
GJ,SAMANA,4109,HZLMT-12,56,E-48,22:40,22,40,Yaw control fault:No yawing,1,07:22:12,2023-08-17,Aug,7,22,12,7.4
GJ,SAMANA,4109,HZLMT-16,38,E-48,42:107,42,107,Pitch control error:Angle error blade A,2,08:35:10,2023-08-17,Aug,8,35,10,8.61
GJ,SAMANA,4109,HZLMT-17,34,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,03:37:58,2023-08-17,Aug,3,37,58,3.78
GJ,SAMANA,4109,HZLMT-19,44,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,08:03:05,2023-08-17,Aug,8,3,5,8.06
GJ,SAMANA,4109,HZLMT-23,36,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,02:34:56,2023-08-17,Aug,2,34,56,2.72
