State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,SAMANA,4109,HZLMT-25,33,E-48,220:84,220,84,Processor reset:I/O-board 2 nacelle,5,10:48:35,2023-08-17,Aug,10,48,35,10.9
GJ,SAMANA,4109,HZLMT-27,15,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,08:05:38,2023-08-17,Aug,8,5,38,8.19
GJ,SAMANA,4109,HZLMT-27,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,02:01:55,2023-08-17,Aug,2,1,55,2.17
GJ,SAMANA,4109,HZLMT-28,20,E-53,66:14,66,14,Fault rectifier:Rectifier 1 off,2,02:53:23,2023-08-17,Aug,2,53,23,2.95
GJ,SAMANA,4109,HZLSD-12,17,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,05:48:15,2023-08-17,Aug,5,48,15,5.84
GJ,SAMANA,4109,HZLSD-15,3,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:06:12,2023-08-17,Aug,12,6,12,12.13
GJ,SAMANA,4109,JNISM-02,31,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,07:49:42,2023-08-17,Aug,7,49,42,7.93
GJ,SAMANA,4109,PCTLSM-03,62,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:11:06,2023-08-17,Aug,12,11,6,12.2
GJ,SAMANA,4109,PCTLSM-14,65,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,05:53:53,2023-08-17,Aug,5,53,53,6.03
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:137,25,137,Fault yaw inverter:Difference phase current system 1,2,11:47:37,2023-08-17,Aug,11,47,37,11.89
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,06:33:55,2023-08-17,Aug,6,33,55,6.7
GJ,SAMANA,4109,UILMT-02,47,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,08:03:44,2023-08-17,Aug,8,3,44,8.17
GJ,SAMANA,4109,UILMT-02,47,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,03:58:01,2023-08-17,Aug,3,58,1,3.97
GJ,SAMANA,4109,UILMT-03,46,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,6,11:02:03,2023-08-17,Aug,11,2,3,11.04
GJ,SAMANA,4109,UILMT-03,46,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:35:52,2023-08-17,Aug,0,35,52,0.73
GJ,SAMANA,4109,UILMT-03,46,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,01:11:15,2023-08-17,Aug,1,11,15,1.23
GJ,SAMANA,4109,UILMT-03,46,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,00:12:01,2023-08-17,Aug,0,12,1,0.2
GJ,SAMANA,4109,UILMT-03,46,E-53,300:83,300,83,Turbine control bus error I(Bus-Off):I/O-board 1 nacelle,1,00:14:01,2023-08-17,Aug,0,14,1,0.24
GJ,SAMANA,4109,VISHWSM-01,69,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:40:15,2023-08-17,Aug,6,40,15,6.71
GJ,SAMANA,4109,VISHWSM-02,70,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,01:54:37,2023-08-17,Aug,1,54,37,2.0
GJ,SAMANA,4109,VISHWSM-02,70,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,09:00:16,2023-08-17,Aug,9,0,16,9.04
GJ,SAMANA,4109,VISHWSM-07,59,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,08:43:02,2023-08-17,Aug,8,43,2,8.72
GJ,SAMANA,4109,VISHWSM-09,57,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,01:52:10,2023-08-17,Aug,1,52,10,1.89
GJ,SAMANA,4109,VISHWSM-47,63,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:32:25,2023-08-17,Aug,6,32,25,6.6
GJ,SAMANA,4113,CSCCSD-01,50,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,05:45:13,2023-08-17,Aug,5,45,13,5.79
GJ,SAMANA,4113,HZLDD-02,48,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,11:57:34,2023-08-17,Aug,11,57,34,12.04
GJ,SAMANA,4113,HZLDD-03,47,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,12:02:24,2023-08-17,Aug,12,2,24,12.1
GJ,SAMANA,4113,HZLDD-05,45,E-53,60:11,60,11,Mains failure:Undervoltage L1,2,10:18:04,2023-08-17,Aug,10,18,4,10.31
GJ,SAMANA,4113,HZLDD-08,51,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,11:30:20,2023-08-17,Aug,11,30,20,11.56
GJ,SAMANA,4113,SARGAM-11,15,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,12:47:37,2023-08-17,Aug,12,47,37,12.89
GJ,SAMANA,4113,TATASP-04,35,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:35:42,2023-08-17,Aug,3,35,42,3.7
GJ,SAMANA,4113,TATASP-04,35,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,09:44:21,2023-08-17,Aug,9,44,21,9.79
GJ,SAMANA,4113,TATASP-07,27,E-53,48:22,48,22,Speed sensor error:Double speed pulses,2,00:00:32,2023-08-17,Aug,0,0,32,0.09
GJ,SAMANA,4113,TATASP-17,38,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:04:32,2023-08-17,Aug,12,4,32,12.16
GJ,SAMANA,4113,TATASP-18,37,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,12:07:11,2023-08-17,Aug,12,7,11,12.15
GJ,SAMANA,4113,TATASP-19,33,E-53,20:52,20,52,Wind measurement fault:No signal from anemometer,1,00:04:40,2023-08-17,Aug,0,4,40,0.18
GJ,SAMANA,4113,TATASP-24,8,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,12:02:37,2023-08-17,Aug,12,2,37,12.14
GJ,SAMANA,4113,TATASP-29,21,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,12:04:53,2023-08-17,Aug,12,4,53,12.21
GJ,SAMANA,4113,TATASP-31,11,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,07:47:01,2023-08-17,Aug,7,47,1,7.79
GJ,SAMANA,4113,TATASP-52,59,E-53,62:102,62,102,Feeding fault:To low power inverter 2,3,00:01:40,2023-08-17,Aug,0,1,40,0.13
GJ,SAMANA,4113,TATASP-52,59,E-53,62:201,62,201,Feeding fault:To much power inverter 1,11,18:09:00,2023-08-17,Aug,18,9,0,18.15
GJ,SAMANA,4113,TATASP-53,58,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,09:45:10,2023-08-17,Aug,9,45,10,9.78
GJ,SAMANA,4113,TATASP-56,66,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,13:13:17,2023-08-17,Aug,13,13,17,13.26
GJ,SAMANA,4113,TATASP-59,55,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,1,00:30:58,2023-08-17,Aug,0,30,58,0.66
GJ,SAMANA,4113,TATASP-59,55,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,3,15:10:46,2023-08-17,Aug,15,10,46,15.29
GJ,SAMANA,4127,VAAYUSM-56,4,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,10:52:28,2023-08-17,Aug,10,52,28,10.94
GJ,SAMANA,4127,VAAYUSM-62,15,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,08:33:53,2023-08-17,Aug,8,33,53,8.7
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),3,03:24:47,2023-08-18,Aug,3,24,47,3.53
GJ,BHATIA,2140,GGLBM-02,2,E-48,25:235,25,235,Fault yaw inverter:No output current system 2,1,09:36:55,2023-08-18,Aug,9,36,55,9.75
GJ,BHATIA,2140,GGLBM-04,4,E-48,42:102,42,102,Pitch control error:Limit switch 90° blade A,1,03:47:18,2023-08-18,Aug,3,47,18,3.83
GJ,BHATIA,2140,SDMLBM-02,16,E-48,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,23,16:44:25,2023-08-18,Aug,16,44,25,16.8
GJ,BHATIA,2485,RCPNA-01,1,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:01:11,2023-08-18,Aug,0,1,11,0.05
GJ,BHATIA,2485,SGLNA-01,12,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,06:28:36,2023-08-18,Aug,6,28,36,6.57
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,5,04:46:51,2023-08-18,Aug,4,46,51,4.91
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:102,62,102,Feeding fault:To low power inverter 2,9,08:55:35,2023-08-18,Aug,8,55,35,9.01
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,5,12:30:02,2023-08-18,Aug,12,30,2,12.51
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,2,01:13:56,2023-08-18,Aug,1,13,56,1.37
GJ,BHATIA,2714,PBMPLOM-01,8,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,2,10:36:13,2023-08-18,Aug,10,36,13,10.64
GJ,BHATIA,2714,SJTPLOM-01,7,E-48,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,1,01:56:02,2023-08-18,Aug,1,56,2,1.94
GJ,BHATIA,4118,GICWLNA-21,11,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),2,08:09:40,2023-08-18,Aug,8,9,40,8.26
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,16,09:38:31,2023-08-18,Aug,9,38,31,9.72
GJ,BHATIA,4121,AESCC-03,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,7,16:41:18,2023-08-18,Aug,16,41,18,16.73
GJ,BHATIA,4122,AESGN-08,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:45:34,2023-08-18,Aug,2,45,34,2.84
GJ,BHATIA,4122,AESGN-08,1,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:01:56,2023-08-18,Aug,0,1,56,0.17
GJ,BHATIA,4122,AESGN-09,2,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,02:45:04,2023-08-18,Aug,2,45,4,2.76
GJ,BHATIA,4122,AESGN-09,2,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,00:01:22,2023-08-18,Aug,0,1,22,0.08
GJ,BHATIA,4122,AESGN-11,4,E-53,15:2,15,2,Turbine moist:Mains breakdown,2,00:24:13,2023-08-18,Aug,0,24,13,0.44
GJ,BHATIA,4122,AESGN-11,4,E-53,304:25,304,25,Turbine control bus error (Timeout):Excitation,1,01:22:12,2023-08-18,Aug,1,22,12,1.4
GJ,BHATIA,4122,AESGN-11,4,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:01:48,2023-08-18,Aug,0,1,48,0.15
GJ,BHATIA,4122,AESGN-11,4,E-53,62:301,62,301,Feeding fault:Mains contactor inverter 1 off,1,00:00:05,2023-08-18,Aug,0,0,5,0.01
GJ,BHATIA,4122,AESGN-12,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,02:45:33,2023-08-18,Aug,2,45,33,2.84
GJ,BHATIA,4122,AESGN-13,6,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,02:45:16,2023-08-18,Aug,2,45,16,2.79
GJ,BHATIA,4122,AESGN-14,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,2,02:47:27,2023-08-18,Aug,2,47,27,2.86
GJ,BHATIA,4122,AESGN-15,8,E-53,220:83,220,83,Processor reset:I/O-board 1 nacelle,1,00:54:16,2023-08-18,Aug,0,54,16,0.94
GJ,BHATIA,4122,AESGN-15,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,2,01:48:01,2023-08-18,Aug,1,48,1,1.8
GJ,BHATIA,4122,AESGN-16,9,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,02:45:33,2023-08-18,Aug,2,45,33,2.84
GJ,BHATIA,4122,AESGN-16,9,E-53,90:302,90,302,Prot. Circuit-breaker tripped:Mains filter inverter 2,1,00:00:03,2023-08-18,Aug,0,0,3,0.01
GJ,BHATIA,4122,AESGN-17,10,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,02:43:50,2023-08-18,Aug,2,43,50,2.86
GJ,BHATIA,4122,AESVC-22,13,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,02:47:14,2023-08-18,Aug,2,47,14,2.82
GJ,BHATIA,4122,AESVC-23,14,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,02:35:27,2023-08-18,Aug,2,35,27,2.66
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:401,67,401,Overtemperature:Heatsink step-up-chopper inv.1,6,04:46:33,2023-08-18,Aug,4,46,33,4.86
GJ,BHATIA,4162,GGLKRG-06,5,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,3,00:12:42,2023-08-18,Aug,0,12,42,0.32
GJ,BHATIA,4163,RIVAA-02,5,E-40,177:25,177,25,Supply inverter control 2:-15V sensoric,1,01:20:01,2023-08-18,Aug,1,20,1,1.34
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:1,67,1,Overtemperature:Heatsink  rectifier,3,12:48:57,2023-08-18,Aug,12,48,57,12.96
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,3,02:15:34,2023-08-18,Aug,2,15,34,2.34
GJ,BHATIA,4164,ICPLKRG-01,13,E-48,15:1,15,1,Turbine moist:Inverter 1,1,00:00:31,2023-08-18,Aug,0,0,31,0.09
GJ,BHATIA,4164,NSMKRG-01,10,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,2,00:42:33,2023-08-18,Aug,0,42,33,0.79
GJ,BHATIA,4164,NSMKRG-01,10,E-48,70:3,70,3,Generator overtemperature:Stator (measurement),1,00:51:48,2023-08-18,Aug,0,51,48,0.98
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,7,03:18:05,2023-08-18,Aug,3,18,5,3.31
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,03:52:35,2023-08-18,Aug,3,52,35,3.96
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:31:37,2023-08-18,Aug,0,31,37,0.62
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,11:38:51,2023-08-18,Aug,11,38,51,11.78
GJ,BHATIA,4167,AESVG-48,4,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,08:47:43,2023-08-18,Aug,8,47,43,8.9
GJ,BHATIA,4167,AESVG-48,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,08:33:26,2023-08-18,Aug,8,33,26,8.62
GJ,BHATIA,4167,AESVG-48,4,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,05:24:48,2023-08-18,Aug,5,24,48,5.53
GJ,BHATIA,4169,AESVG-34,1,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,10:23:24,2023-08-18,Aug,10,23,24,10.45
GJ,KUTCH,4152,VISHWKC-01,33,E-53,70:1,70,1,Generator overtemperature:Stator,3,07:45:41,2023-08-18,Aug,7,45,41,7.86
GJ,KUTCH,4152,VISHWKC-19,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,06:23:42,2023-08-18,Aug,6,23,42,6.5
GJ,KUTCH,4152,VISHWKC-28,45,E-53,62:2,62,2,Feeding fault:Power to high,1,05:05:20,2023-08-18,Aug,5,5,20,5.14
GJ,KUTCH,4152,VISHWKC-30,43,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,1,00:51:15,2023-08-18,Aug,0,51,15,0.89
GJ,KUTCH,4152,VISHWKC-38,52,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,06:28:25,2023-08-18,Aug,6,28,25,6.54
GJ,KUTCH,4152,VISHWKC-38,52,E-53,62:2,62,2,Feeding fault:Power to high,1,00:36:30,2023-08-18,Aug,0,36,30,0.68
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,04:30:54,2023-08-18,Aug,4,30,54,4.65
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:338,42,338,Pitch control error:Motor current after stop to high blade C,1,02:27:23,2023-08-18,Aug,2,27,23,2.51
GJ,KUTCH,4152,VISHWKC-58,17,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,03:55:20,2023-08-18,Aug,3,55,20,3.97
GJ,KUTCH,4152,VISHWKC-63,12,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,4,01:56:46,2023-08-18,Aug,1,56,46,2.06
GJ,KUTCH,4152,VISHWKC-74,30,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:22:16,2023-08-18,Aug,1,22,16,1.41
GJ,KUTCH,4190,VISHWKC-44,4,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:24:30,2023-08-18,Aug,0,24,30,0.48
GJ,KUTCH,4190,VISHWKC-68,14,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,00:32:27,2023-08-18,Aug,0,32,27,0.61
GJ,KUTCH,4190,VISHWKC-76,9,E-53,62:2,62,2,Feeding fault:Power to high,1,01:16:14,2023-08-18,Aug,1,16,14,1.31
GJ,KUTCH,4190,VISHWKC-82,22,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,3,04:41:50,2023-08-18,Aug,4,41,50,4.82
GJ,LALPUR,4138,NRPLLP-01,17,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,08:42:08,2023-08-18,Aug,8,42,8,8.72
GJ,LALPUR,4138,TADASLP-69,27,E-53,73:2,73,2,Torque monitoring:Peak load,1,11:57:26,2023-08-18,Aug,11,57,26,12.02
GJ,LALPUR,4140,TORNTLP-01,3,E-53,73:2,73,2,Torque monitoring:Peak load,1,04:05:54,2023-08-18,Aug,4,5,54,4.23
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,04:08:18,2023-08-18,Aug,4,8,18,4.18
GJ,LALPUR,4141,GGLLP-05,36,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,06:39:09,2023-08-18,Aug,6,39,9,6.68
GJ,LALPUR,4141,TADASLP-119,38,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,03:24:18,2023-08-18,Aug,3,24,18,3.45
GJ,LALPUR,4145,VISHWLP-20,2,E-53,73:2,73,2,Torque monitoring:Peak load,1,06:54:43,2023-08-18,Aug,6,54,43,7.02
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,3,09:50:18,2023-08-18,Aug,9,50,18,9.88
GJ,LALPUR,4147,TORNTLP-15,5,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),4,01:39:39,2023-08-18,Aug,1,39,39,1.76
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,3,05:25:59,2023-08-18,Aug,5,25,59,5.58
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,00:15:12,2023-08-18,Aug,0,15,12,0.28
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,2,11:58:12,2023-08-18,Aug,11,58,12,12.0
GJ,LALPUR,4175,TADASLP-13,3,E-53,73:2,73,2,Torque monitoring:Peak load,1,05:02:37,2023-08-18,Aug,5,2,37,5.14
GJ,LALPUR,4175,TADASLP-19,9,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),5,10:47:24,2023-08-18,Aug,10,47,24,10.85
GJ,LALPUR,4180,LWELLP-65,32,E-53,49:221,49,221,Fault blade load control:Overflow measurement blade B,1,05:16:06,2023-08-18,Aug,5,16,6,5.28
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,3,04:04:49,2023-08-18,Aug,4,4,49,4.2
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:32:00,2023-08-18,Aug,2,32,0,2.53
GJ,LALPUR,4180,VISHWLP-52,30,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,00:25:37,2023-08-18,Aug,0,25,37,0.52
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,00:39:57,2023-08-18,Aug,0,39,57,0.81
GJ,LALPUR,4198,LWELLP-08,36,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:11:08,2023-08-18,Aug,0,11,8,0.21
GJ,LALPUR,4198,LWELLP-11,39,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:09:10,2023-08-18,Aug,0,9,10,0.18
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:22:31,2023-08-18,Aug,1,22,31,1.45
GJ,LALPUR,4224,CEPCOLP-17 ,25,E-53,62:303,62,303,Feeding fault:Mains contactor inverter 3 off,4,03:42:11,2023-08-18,Aug,3,42,11,3.73
GJ,LALPUR,4224,CEPCOLP-17 ,25,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,2,05:38:03,2023-08-18,Aug,5,38,3,5.64
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,42:122,42,122,Pitch control error:Supply power stage blade A,1,01:24:44,2023-08-18,Aug,1,24,44,1.52
GJ,MAHIDAD,4210,CLPMD-07,9,E-53,73:2,73,2,Torque monitoring:Peak load,1,05:23:04,2023-08-18,Aug,5,23,4,5.39
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,06:28:49,2023-08-18,Aug,6,28,49,6.6
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,05:27:07,2023-08-18,Aug,5,27,7,5.47
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,60:14,60,14,Mains failure:Overvoltage L1,10,00:17:15,2023-08-18,Aug,0,17,15,0.32
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,04:18:58,2023-08-18,Aug,4,18,58,4.46
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,05:24:09,2023-08-18,Aug,5,24,9,5.43
GJ,MAHIDAD,4211,CLPMD-39,6,E-53,60:11,60,11,Mains failure:Undervoltage L1,1,11:39:04,2023-08-18,Aug,11,39,4,11.66
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:57:47,2023-08-18,Aug,0,57,47,1.08
GJ,MAHIDAD,4211,CLPMD-48,2,E-53,60:13,60,13,Mains failure:Undervoltage L3,2,07:46:38,2023-08-18,Aug,7,46,38,7.87
GJ,MAHIDAD,4211,CLPMD-48,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,00:00:45,2023-08-18,Aug,0,0,45,0.12
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:56:43,2023-08-18,Aug,6,56,43,7.05
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,06:18:24,2023-08-18,Aug,6,18,24,6.37
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,60:14,60,14,Mains failure:Overvoltage L1,5,00:08:05,2023-08-18,Aug,0,8,5,0.15
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,42:106,42,106,Pitch control error:Angle monitoring 56° blade A,1,06:50:12,2023-08-18,Aug,6,50,12,6.87
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,62:803,62,803,Feeding fault:Current measurement inverter 3,1,00:54:30,2023-08-18,Aug,0,54,30,0.98
GJ,MAHIDAD,4211,JFMD-01,44,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,2,02:26:07,2023-08-18,Aug,2,26,7,2.45
GJ,MAHIDAD,4235,KWEPLMD-15,4,E-53,25:106,25,106,Fault yaw inverter:Current measurement system 1,1,02:07:28,2023-08-18,Aug,2,7,28,2.19
GJ,MAHIDAD,4237,KWEPLMD-11,5,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,05:25:16,2023-08-18,Aug,5,25,16,5.46
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,62:103,62,103,Feeding fault:To low power inverter 3,5,04:22:35,2023-08-18,Aug,4,22,35,4.46
GJ,SAMANA,2783,SARGAM-01,19,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,05:14:37,2023-08-18,Aug,5,14,37,5.34
GJ,SAMANA,2783,SARGAM-04,22,E-53,42:207,42,207,Pitch control error:Angle error blade B,8,00:21:52,2023-08-18,Aug,0,21,52,0.49
GJ,SAMANA,2783,SARGAM-04,22,E-53,60:15,60,15,Mains failure:Overvoltage L2,3,00:01:46,2023-08-18,Aug,0,1,46,0.14
GJ,SAMANA,2783,SARGAM-04,22,E-53,60:16,60,16,Mains failure:Overvoltage L3,4,00:59:28,2023-08-18,Aug,0,59,28,1.06
GJ,SAMANA,2783,SIFLUM-02,2,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,04:48:07,2023-08-18,Aug,4,48,7,4.82
GJ,SAMANA,2783,SIFLUM-02,2,E-53,60:15,60,15,Mains failure:Overvoltage L2,12,02:40:29,2023-08-18,Aug,2,40,29,2.75
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,11,02:24:14,2023-08-18,Aug,2,24,14,2.44
GJ,SAMANA,2783,SIFLUM-02,2,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,5,02:10:28,2023-08-18,Aug,2,10,28,2.24
GJ,SAMANA,2785,ATL-02,2,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,3,00:46:47,2023-08-18,Aug,0,46,47,0.9
GJ,SAMANA,2785,ATL-03,3,E-53,48:5,48,5,Speed sensor error:Diff. I/O-board / pitch control,10,00:29:28,2023-08-18,Aug,0,29,28,0.56
GJ,SAMANA,2785,ATL-08,8,E-53,62:302,62,302,Feeding fault:Mains contactor inverter 2 off,1,00:41:01,2023-08-18,Aug,0,41,1,0.69
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,3,00:03:32,2023-08-18,Aug,0,3,32,0.14
GJ,SAMANA,3082,PCTLSM-15,67,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,2,01:58:20,2023-08-18,Aug,1,58,20,2.02
GJ,SAMANA,3082,PMLMV-10,19,E-53,43:0,43,0,Main security circuit fault:Unknown,4,05:38:43,2023-08-18,Aug,5,38,43,5.75
GJ,SAMANA,3082,PMLMV-13,22,E-53,62:1,62,1,Feeding fault:Power to low,5,09:35:15,2023-08-18,Aug,9,35,15,9.62
GJ,SAMANA,3085,CLPSM-05,13,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,01:35:47,2023-08-18,Aug,1,35,47,1.71
GJ,SAMANA,3085,CLPSM-16,27,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:45:32,2023-08-18,Aug,0,45,32,0.84
GJ,SAMANA,3085,GPECL-43,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,5,00:05:56,2023-08-18,Aug,0,5,56,0.24
GJ,SAMANA,3085,PCTLSM-02,31,E-53,60:16,60,16,Mains failure:Overvoltage L3,5,00:00:32,2023-08-18,Aug,0,0,32,0.09
GJ,SAMANA,3085,VAAYUSM-14,37,E-53,66:54,66,54,Fault rectifier:Thermoswitch rectifier 2,1,00:06:37,2023-08-18,Aug,0,6,37,0.2
GJ,SAMANA,3087,VISHWSM-03,17,E-53,25:104,25,104,Fault yaw inverter:Overcurrent W system 1,1,00:12:19,2023-08-18,Aug,0,12,19,0.25
GJ,SAMANA,3087,VISHWSM-03,17,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,00:01:25,2023-08-18,Aug,0,1,25,0.09
GJ,SAMANA,4088,VAAYUSM-05,32,E-53,66:51,66,51,Fault rectifier:Overtemperature rectifier 1,1,00:15:09,2023-08-18,Aug,0,15,9,0.28
GJ,SAMANA,4107,GPECL-25,40,E-53,25:224,25,224,Fault yaw inverter:Malfunction yaw sensor 6 system 2,1,01:02:34,2023-08-18,Aug,1,2,34,1.13
GJ,SAMANA,4107,GPECL-63,59,E-53,25:132,25,132,Fault yaw inverter:Wrong rotation direction system 1,1,13:34:08,2023-08-18,Aug,13,34,8,13.59
GJ,SAMANA,4107,HZLNR-17,35,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:54:00,2023-08-18,Aug,0,54,0,0.9
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,01:18:53,2023-08-18,Aug,1,18,53,1.45
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,01:44:02,2023-08-18,Aug,1,44,2,1.74
GJ,SAMANA,4108,HZLSD-02,3,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,3,00:28:04,2023-08-18,Aug,0,28,4,0.48
GJ,SAMANA,4108,HZLSD-02,3,E-48,305:17,305,17,No data from I/O-Board control cabinet:Blade A,1,00:38:28,2023-08-18,Aug,0,38,28,0.71
GJ,SAMANA,4109,HZLMT-03,28,E-48,20:44,20,44,Wind measurement fault:Wind vane locked,1,04:57:33,2023-08-18,Aug,4,57,33,5.04
GJ,SAMANA,4109,HZLMT-25,33,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,01:25:08,2023-08-18,Aug,1,25,8,1.44
GJ,SAMANA,4109,HZLMT-25,33,E-48,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,1,00:21:49,2023-08-18,Aug,0,21,49,0.49
GJ,SAMANA,4109,HZLMT-27,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,10,00:49:36,2023-08-18,Aug,0,49,36,0.92
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:137,25,137,Fault yaw inverter:Difference phase current system 1,2,14:57:35,2023-08-18,Aug,14,57,35,15.05
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:02:00,2023-08-18,Aug,0,2,0,0.03
GJ,SAMANA,4109,UILMT-03,46,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:19:42,2023-08-18,Aug,0,19,42,0.43
GJ,SAMANA,4109,UILMT-03,46,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,01:17:58,2023-08-18,Aug,1,17,58,1.44
GJ,SAMANA,4109,UILMT-03,46,E-53,305:97,305,97,No data from I/O-Board control cabinet:Rectifier,2,01:06:25,2023-08-18,Aug,1,6,25,1.17
GJ,SAMANA,4109,UILMT-03,46,E-53,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,1,00:31:55,2023-08-18,Aug,0,31,55,0.67
GJ,SAMANA,4109,UILMT-03,46,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:51:25,2023-08-18,Aug,0,51,25,0.92
GJ,SAMANA,4109,VISHWSM-09,57,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,03:08:28,2023-08-18,Aug,3,8,28,3.21
GJ,SAMANA,4113,DJMSP-03,68,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,1,05:26:27,2023-08-18,Aug,5,26,27,5.51
GJ,SAMANA,4113,TATASP-52,59,E-53,62:201,62,201,Feeding fault:To much power inverter 1,2,00:12:34,2023-08-18,Aug,0,12,34,0.29
GJ,SAMANA,4113,TATASP-53,58,E-53,80:1,80,1,Excitation error:Fault current,1,02:33:11,2023-08-18,Aug,2,33,11,2.58
GJ,SAMANA,4113,TATASP-54,56,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,01:38:05,2023-08-18,Aug,1,38,5,1.65
GJ,SAMANA,4113,TATASP-59,55,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,6,01:20:46,2023-08-18,Aug,1,20,46,1.46
GJ,SAMANA,4113,TATASP-59,55,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,7,05:43:57,2023-08-18,Aug,5,43,57,5.88
GJ,SAMANA,4113,TATASP-62,18,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:15:38,2023-08-18,Aug,2,15,38,2.36
GJ,SAMANA,4137,VAAYUSM-26,3,E-53,62:103,62,103,Feeding fault:To low power inverter 3,1,00:54:43,2023-08-18,Aug,0,54,43,1.02
GJ,BHATIA,2140,GGLBM-01,1,E-48,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),3,03:15:31,2023-08-19,Aug,3,15,31,3.34
GJ,BHATIA,2140,GGLBM-02,2,E-48,25:235,25,235,Fault yaw inverter:No output current system 2,1,00:47:52,2023-08-19,Aug,0,47,52,0.93
GJ,BHATIA,2140,SDMLBM-02,16,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:04:01,2023-08-19,Aug,0,4,1,0.07
GJ,BHATIA,2140,SDMLBM-02,16,E-48,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,8,07:24:19,2023-08-19,Aug,7,24,19,7.45
GJ,BHATIA,2140,SDMLBM-05,19,E-48,429:202,429,202,Error supply hardware:Inverter control 2,1,00:03:18,2023-08-19,Aug,0,3,18,0.1
GJ,BHATIA,2485,SGLNA-01,12,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,4,13:16:25,2023-08-19,Aug,13,16,25,13.34
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,4,04:26:17,2023-08-19,Aug,4,26,17,4.48
GJ,BHATIA,2704,GAELSP-01,37,E-48,62:102,62,102,Feeding fault:To low power inverter 2,4,03:21:06,2023-08-19,Aug,3,21,6,3.37
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,3,07:24:41,2023-08-19,Aug,7,24,41,7.51
GJ,BHATIA,2704,SM-01,49,E-40,60:11,60,11,Mains failure:Undervoltage L1,1,01:52:01,2023-08-19,Aug,1,52,1,1.87
GJ,BHATIA,2704,TILOM-04,17,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,2,04:35:50,2023-08-19,Aug,4,35,50,4.72
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,12,07:05:40,2023-08-19,Aug,7,5,40,7.19
GJ,BHATIA,2714,SJTPLOM-01,7,E-48,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,1,02:10:20,2023-08-19,Aug,2,10,20,2.22
GJ,BHATIA,4118,GICWLNA-01,9,E-53,25:108,25,108,Fault yaw inverter:IGBT-driver system 1,1,11:14:58,2023-08-19,Aug,11,14,58,11.39
GJ,BHATIA,4118,GICWLNA-07,4,E-53,25:208,25,208,Fault yaw inverter:IGBT-driver system 2,3,00:02:22,2023-08-19,Aug,0,2,22,0.09
GJ,BHATIA,4118,GICWLNA-22,2,E-53,90:302,90,302,Prot. Circuit-breaker tripped:Mains filter inverter 2,1,00:00:05,2023-08-19,Aug,0,0,5,0.01
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,19,16:24:03,2023-08-19,Aug,16,24,3,16.41
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,60:15,60,15,Mains failure:Overvoltage L2,2,00:08:00,2023-08-19,Aug,0,8,0,0.13
GJ,BHATIA,4121,AESCC-03,4,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,7,11:45:19,2023-08-19,Aug,11,45,19,11.8
GJ,BHATIA,4122,AESGN-10,3,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,01:34:02,2023-08-19,Aug,1,34,2,1.57
GJ,BHATIA,4122,AESGN-11,4,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,02:52:21,2023-08-19,Aug,2,52,21,2.92
GJ,BHATIA,4122,AESGN-14,7,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,2,03:41:27,2023-08-19,Aug,3,41,27,3.76
GJ,BHATIA,4122,AESGN-14,7,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,18:48:25,2023-08-19,Aug,18,48,25,18.87
GJ,BHATIA,4122,AESGN-15,8,E-53,220:83,220,83,Processor reset:I/O-board 1 nacelle,1,06:15:35,2023-08-19,Aug,6,15,35,6.35
GJ,BHATIA,4122,AESGN-15,8,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,05:07:38,2023-08-19,Aug,5,7,38,5.22
GJ,BHATIA,4122,AESGN-19,12,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,07:19:44,2023-08-19,Aug,7,19,44,7.44
GJ,BHATIA,4134,GICWLNA-16,7,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:18:27,2023-08-19,Aug,0,18,27,0.38
GJ,BHATIA,4134,GICWLNA-16,7,E-53,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,13,03:37:31,2023-08-19,Aug,3,37,31,3.7
GJ,BHATIA,4134,GICWLNA-16,7,E-53,90:301,90,301,Prot. Circuit-breaker tripped:Mains filter inverter 1,1,00:16:24,2023-08-19,Aug,0,16,24,0.33
GJ,BHATIA,4162,GGLKRG-01,8,E-48,65:102,65,102,Overvoltage  inverter:DC-link inverter 2,1,02:15:41,2023-08-19,Aug,2,15,41,2.36
GJ,BHATIA,4162,GGLKRG-01,8,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,2,03:58:40,2023-08-19,Aug,3,58,40,4.08
GJ,BHATIA,4162,GGLKRG-03,10,E-48,202:103,202,103,Inverter bus error:Inverter control 3 CPU 1,1,10:48:06,2023-08-19,Aug,10,48,6,10.82
GJ,BHATIA,4162,GGLKRG-03,10,E-48,220:303,220,303,Processor reset:Inverter Control 3 CPU 2,1,00:03:40,2023-08-19,Aug,0,3,40,0.16
GJ,BHATIA,4162,GGLKRG-03,10,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,01:44:50,2023-08-19,Aug,1,44,50,1.87
GJ,BHATIA,4162,GGLKRG-03,10,E-48,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:00:53,2023-08-19,Aug,0,0,53,0.15
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:1,67,1,Overtemperature:Heatsink  rectifier,3,05:21:11,2023-08-19,Aug,5,21,11,5.38
GJ,BHATIA,4163,RMPNA-01,2,E-48,66:13,66,13,Fault rectifier:Overvoltage  DC-link,1,00:00:02,2023-08-19,Aug,0,0,2,0.01
GJ,BHATIA,4163,RMPNA-01,2,E-48,69:19,69,19,Acoustic sensor:Several inverters,1,00:00:40,2023-08-19,Aug,0,0,40,0.11
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,2,01:01:50,2023-08-19,Aug,1,1,50,1.16
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,62:603,62,603,Feeding fault:Diff. phase current inverter 3,11,00:38:05,2023-08-19,Aug,0,38,5,0.65
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,67:303,67,303,Overtemperature:Heatsink L3 inverter 3,7,01:14:44,2023-08-19,Aug,1,14,44,1.36
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,13,01:14:04,2023-08-19,Aug,1,14,4,1.24
GJ,BHATIA,4164,ASPLKRG-01,7,E-48,69:3,69,3,Acoustic sensor :Inverter 3,1,00:01:54,2023-08-19,Aug,0,1,54,0.17
GJ,BHATIA,4164,CCLKRG-01,11,E-48,41:3,41,3,Rotor overspeed switch:Blade C,1,01:33:59,2023-08-19,Aug,1,33,59,1.71
GJ,BHATIA,4164,CCPLKRG-02,6,E-48,220:302,220,302,Processor reset:Inverter Control 2 CPU 2,2,02:26:16,2023-08-19,Aug,2,26,16,2.48
GJ,BHATIA,4164,GIWPLKP-06,19,E-53,300:84,300,84,Turbine control bus error I(Bus-Off):I/O-board 2 nacelle,1,00:05:26,2023-08-19,Aug,0,5,26,0.16
GJ,BHATIA,4164,GIWPLKP-07,20,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,01:14:06,2023-08-19,Aug,1,14,6,1.25
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,01:51:02,2023-08-19,Aug,1,51,2,1.86
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,05:04:51,2023-08-19,Aug,5,4,51,5.21
GJ,BHATIA,4164,GIWPLKP-17,30,E-53,60:15,60,15,Mains failure:Overvoltage L2,6,00:02:44,2023-08-19,Aug,0,2,44,0.16
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:803,62,803,Feeding fault:Current measurement inverter 3,3,05:16:30,2023-08-19,Aug,5,16,30,5.35
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,60:16,60,16,Mains failure:Overvoltage L3,6,00:04:33,2023-08-19,Aug,0,4,33,0.16
GJ,BHATIA,4164,GIWPLKP-21,34,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:00:48,2023-08-19,Aug,0,0,48,0.13
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,60:14,60,14,Mains failure:Overvoltage L1,6,00:02:40,2023-08-19,Aug,0,2,40,0.14
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,00:00:52,2023-08-19,Aug,0,0,52,0.14
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,67:601,67,601,Overtemperature:Power choke inverter 1,1,00:00:11,2023-08-19,Aug,0,0,11,0.03
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),2,04:39:27,2023-08-19,Aug,4,39,27,4.73
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,2,04:43:05,2023-08-19,Aug,4,43,5,4.73
GJ,BHATIA,4168,GICWLNA-24,2,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:33:04,2023-08-19,Aug,0,33,4,0.56
GJ,KUTCH,4152,VISHWKC-09,22,E-53,25:108,25,108,Fault yaw inverter:IGBT-driver system 1,1,00:25:08,2023-08-19,Aug,0,25,8,0.44
GJ,KUTCH,4152,VISHWKC-56,55,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,07:37:09,2023-08-19,Aug,7,37,9,7.64
GJ,KUTCH,4152,VISHWKC-63,12,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,15,12:15:40,2023-08-19,Aug,12,15,40,12.36
GJ,LALPUR,4138,NRPLLP-01,17,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:46:49,2023-08-19,Aug,2,46,49,2.9
GJ,LALPUR,4140,TORNTLP-05,7,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:16:56,2023-08-19,Aug,0,16,56,0.42
GJ,LALPUR,4140,TORNTLP-05,7,E-53,42:307,42,307,Pitch control error:Angle error blade C,2,01:11:20,2023-08-19,Aug,1,11,20,1.24
GJ,LALPUR,4140,TORNTLP-09,11,E-53,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,4,01:10:57,2023-08-19,Aug,1,10,57,1.33
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:00:50,2023-08-19,Aug,1,0,50,1.14
GJ,LALPUR,4141,EWRDLLP-11,9,E-53,42:234,42,234,Pitch control error:Overtemperature motor blade B,1,00:11:05,2023-08-19,Aug,0,11,5,0.2
GJ,LALPUR,4141,LWELLP-18,12,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,02:02:06,2023-08-19,Aug,2,2,6,2.05
GJ,LALPUR,4141,LWELLP-52,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:53:15,2023-08-19,Aug,1,53,15,1.92
GJ,LALPUR,4141,TADASLP-78,26,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,02:43:51,2023-08-19,Aug,2,43,51,2.86
GJ,LALPUR,4141,VISHWLP-13,5,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,05:03:36,2023-08-19,Aug,5,3,36,5.15
GJ,LALPUR,4146,TORNTLP-25,6,E-53,25:213,25,213,Fault yaw inverter:Overtemp. heatsink IGBT system 2,3,06:10:39,2023-08-19,Aug,6,10,39,6.28
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,2,06:13:38,2023-08-19,Aug,6,13,38,6.32
GJ,LALPUR,4146,TORNTLP-26,7,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,00:00:33,2023-08-19,Aug,0,0,33,0.09
GJ,LALPUR,4147,TORNTLP-15,5,E-53,70:3,70,3,Generator overtemperature:Stator (measurement),5,03:15:06,2023-08-19,Aug,3,15,6,3.27
GJ,LALPUR,4166,TORNTLP-37,14,E-53,62:3,62,3,Grid feeding error:Power to switch off,3,11:35:45,2023-08-19,Aug,11,35,45,11.71
GJ,LALPUR,4166,TORNTLP-37,14,E-53,80:1,80,1,Excitation error:Fault current,2,00:02:31,2023-08-19,Aug,0,2,31,0.12
GJ,LALPUR,4166,TORNTLP-44,7,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,08:27:09,2023-08-19,Aug,8,27,9,8.48
GJ,LALPUR,4166,TORNTLP-44,7,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,06:05:00,2023-08-19,Aug,6,5,0,6.08
GJ,LALPUR,4166,TORNTLP-45,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,14:37:41,2023-08-19,Aug,14,37,41,14.73
GJ,LALPUR,4166,TORNTLP-46,4,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,14:38:43,2023-08-19,Aug,14,38,43,14.75
GJ,LALPUR,4166,TORNTLP-47,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,14:37:58,2023-08-19,Aug,14,37,58,14.78
GJ,LALPUR,4166,TORNTLP-48,2,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,14:38:09,2023-08-19,Aug,14,38,9,14.66
GJ,LALPUR,4166,TORNTLP-49,3,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,02:32:16,2023-08-19,Aug,2,32,16,2.58
GJ,LALPUR,4166,TORNTLP-49,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,09:17:59,2023-08-19,Aug,9,17,59,9.45
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:14:35,2023-08-19,Aug,1,14,35,1.33
GJ,LALPUR,4166,TORNTLP-57,25,E-53,42:307,42,307,Pitch control error:Angle error blade C,7,07:33:45,2023-08-19,Aug,7,33,45,7.68
GJ,LALPUR,4166,TORNTLP-60,22,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,05:41:51,2023-08-19,Aug,5,41,51,5.82
GJ,LALPUR,4166,TORNTLP-62,6,E-53,48:4,48,4,Speed sensor error:Measurement pitch control,1,08:50:41,2023-08-19,Aug,8,50,41,8.95
GJ,LALPUR,4166,TORNTLP-62,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,05:42:15,2023-08-19,Aug,5,42,15,5.74
GJ,LALPUR,4174,LWELLP-38,13,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,00:38:20,2023-08-19,Aug,0,38,20,0.69
GJ,LALPUR,4174,TADASLP-33,6,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,00:35:16,2023-08-19,Aug,0,35,16,0.63
GJ,LALPUR,4175,TADASLP-06,14,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,05:38:02,2023-08-19,Aug,5,38,2,5.64
GJ,LALPUR,4175,TADASLP-07,15,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,2,13:43:16,2023-08-19,Aug,13,43,16,13.76
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,4,08:12:16,2023-08-19,Aug,8,12,16,8.24
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,00:23:36,2023-08-19,Aug,0,23,36,0.48
GJ,LALPUR,4175,TADASLP-18,8,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,1,13:14:24,2023-08-19,Aug,13,14,24,13.3
GJ,LALPUR,4180,HTSPLLP-02,20,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:37:01,2023-08-19,Aug,3,37,1,3.62
GJ,LALPUR,4180,ILFSLP-10,8,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:37:00,2023-08-19,Aug,3,37,0,3.62
GJ,LALPUR,4180,ILFSLP-11,7,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:37:19,2023-08-19,Aug,3,37,19,3.67
GJ,LALPUR,4180,ILFSLP-12,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:36:23,2023-08-19,Aug,3,36,23,3.66
GJ,LALPUR,4180,LWELLP-14,31,E-53,25:223,25,223,Fault yaw inverter:Malfunction yaw sensor 5 system 2,1,00:00:25,2023-08-19,Aug,0,0,25,0.07
GJ,LALPUR,4180,LWELLP-14,31,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:37:09,2023-08-19,Aug,3,37,9,3.64
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:04:14,2023-08-19,Aug,1,4,14,1.11
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,02:50:29,2023-08-19,Aug,2,50,29,2.91
GJ,LALPUR,4180,RYLILP-01,41,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,01:29:51,2023-08-19,Aug,1,29,51,1.62
GJ,LALPUR,4180,TADASLP-23,5,E-53,60:14,60,14,Mains failure:Overvoltage L1,3,03:38:23,2023-08-19,Aug,3,38,23,3.7
GJ,LALPUR,4180,TADASLP-25,3,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:37:09,2023-08-19,Aug,3,37,9,3.64
GJ,LALPUR,4180,TADASLP-25,3,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:00:37,2023-08-19,Aug,0,0,37,0.1
GJ,LALPUR,4180,TADASLP-26,1,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:36:44,2023-08-19,Aug,3,36,44,3.72
GJ,LALPUR,4180,TADASLP-27,2,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:37:19,2023-08-19,Aug,3,37,19,3.67
GJ,LALPUR,4180,TADASLP-27,2,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:01:26,2023-08-19,Aug,0,1,26,0.09
GJ,LALPUR,4180,TADASLP-51,26,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,10:10:51,2023-08-19,Aug,10,10,51,10.31
GJ,LALPUR,4180,TADASLP-93,37,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:36:26,2023-08-19,Aug,3,36,26,3.67
GJ,LALPUR,4180,TADASLP-93,37,E-53,60:15,60,15,Mains failure:Overvoltage L2,2,00:01:55,2023-08-19,Aug,0,1,55,0.17
GJ,LALPUR,4180,TADASLP-94,39,E-53,60:14,60,14,Mains failure:Overvoltage L1,2,03:44:06,2023-08-19,Aug,3,44,6,3.75
GJ,LALPUR,4180,TADASLP-95,38,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:36:46,2023-08-19,Aug,3,36,46,3.73
GJ,LALPUR,4180,TADASLP-96,36,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,03:37:08,2023-08-19,Aug,3,37,8,3.64
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,01:16:04,2023-08-19,Aug,1,16,4,1.28
GJ,LALPUR,4180,VISHWLP-50,22,E-53,42:307,42,307,Pitch control error:Angle error blade C,3,05:13:07,2023-08-19,Aug,5,13,7,5.24
GJ,LALPUR,4180,VISHWLP-50,22,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:00:24,2023-08-19,Aug,0,0,24,0.07
GJ,LALPUR,4180,VISHWLP-50,22,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,03:37:20,2023-08-19,Aug,3,37,20,3.67
GJ,LALPUR,4180,VISHWLP-51,23,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,02:42:04,2023-08-19,Aug,2,42,4,2.71
GJ,LALPUR,4180,VISHWLP-52,30,E-53,307:12,307,12,Data bus error blade control (timeout):Angle encoder blade C,1,01:27:15,2023-08-19,Aug,1,27,15,1.49
GJ,LALPUR,4180,VISHWLP-52,30,E-53,60:14,60,14,Mains failure:Overvoltage L1,3,03:37:36,2023-08-19,Aug,3,37,36,3.72
GJ,LALPUR,4180,VISHWLP-52,30,E-53,60:15,60,15,Mains failure:Overvoltage L2,1,00:00:05,2023-08-19,Aug,0,0,5,0.01
GJ,LALPUR,4197,APILP-01,16,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,5,06:30:09,2023-08-19,Aug,6,30,9,6.52
GJ,LALPUR,4198,LWELLP-01,29,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:01:16,2023-08-19,Aug,0,1,16,0.06
GJ,LALPUR,4198,LWELLP-01,29,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,5,01:01:27,2023-08-19,Aug,1,1,27,1.09
GJ,LALPUR,4198,LWELLP-01,29,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,2,00:28:45,2023-08-19,Aug,0,28,45,0.59
GJ,LALPUR,4198,LWELLP-01,29,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,00:05:01,2023-08-19,Aug,0,5,1,0.09
GJ,LALPUR,4198,LWELLP-01,29,E-53,306:184,306,184,No data from:I/O2 nacelle for yaw inverter 2,3,00:44:00,2023-08-19,Aug,0,44,0,0.73
GJ,LALPUR,4198,LWELLP-11,39,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,00:43:13,2023-08-19,Aug,0,43,13,0.75
GJ,LALPUR,4198,LWELLP-36,18,E-53,228:95,228,95,Timeout warnmessage :Error temperature-measurement,1,00:56:15,2023-08-19,Aug,0,56,15,0.98
GJ,LALPUR,4198,TADASLP-113,43,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:11:55,2023-08-19,Aug,0,11,55,0.34
GJ,LALPUR,4198,TADASLP-58,26,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:27:55,2023-08-19,Aug,0,27,55,0.6
GJ,LALPUR,4198,TADASLP-59,27,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,01:13:29,2023-08-19,Aug,1,13,29,1.3
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:12,60,12,Mains failure:Undervoltage L2,1,02:34:25,2023-08-19,Aug,2,34,25,2.64
GJ,LALPUR,4198,TADSLP-107,41,E-53,60:14,60,14,Mains failure:Overvoltage L1,14,01:27:55,2023-08-19,Aug,1,27,55,1.6
GJ,LALPUR,4224,CEPCOLP-12 ,21,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,06:44:46,2023-08-19,Aug,6,44,46,6.86
GJ,LALPUR,4224,NIEXLP-02 ,32,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,2,00:00:29,2023-08-19,Aug,0,0,29,0.08
GJ,LALPUR,4225,ILFSLP-07 ,23,E-53,48:10,48,10,Speed sensor error:Acceleration measurement,1,04:07:20,2023-08-19,Aug,4,7,20,4.17
GJ,LALPUR,4225,LWELLP-54 ,16,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,11:19:35,2023-08-19,Aug,11,19,35,11.41
GJ,LALPUR,4225,LWELLP-56 ,20,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,07:11:31,2023-08-19,Aug,7,11,31,7.27
GJ,LALPUR,4225,SUHLLP-01 ,37,E-53,42:334,42,334,Pitch control error:Overtemperature motor blade C,1,11:01:01,2023-08-19,Aug,11,1,1,11.02
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,300:81,300,81,Turbine control bus error I(Bus-Off):I/O-board control cabinet,1,00:08:12,2023-08-19,Aug,0,8,12,0.17
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,300:84,300,84,Turbine control bus error I(Bus-Off):I/O-board 2 nacelle,1,00:44:57,2023-08-19,Aug,0,44,57,0.89
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,00:15:24,2023-08-19,Aug,0,15,24,0.32
GJ,LALPUR,4225,TADASLP-86 ,29,E-53,306:184,306,184,No data from:I/O2 nacelle for yaw inverter 2,2,05:53:30,2023-08-19,Aug,5,53,30,5.97
GJ,MAHIDAD,4210,CLPMD-01,10,E-53,70:5,70,5,Generator overtemperature:Rotor (measurement blade A),1,02:34:48,2023-08-19,Aug,2,34,48,2.7
GJ,MAHIDAD,4210,CLPMD-14,14,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,08:50:36,2023-08-19,Aug,8,50,36,8.93
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,1,07:13:48,2023-08-19,Aug,7,13,48,7.35
GJ,MAHIDAD,4210,CLPMD-20,19,E-53,42:305,42,305,Pitch control error:Angle monitoring 3° blade C,1,08:03:21,2023-08-19,Aug,8,3,21,8.11
GJ,MAHIDAD,4210,CLPMD-27,16,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,08:28:22,2023-08-19,Aug,8,28,22,8.53
GJ,MAHIDAD,4211,CLPMD-30,27,E-53,60:14,60,14,Mains failure:Overvoltage L1,4,10:10:26,2023-08-19,Aug,10,10,26,10.24
GJ,MAHIDAD,4211,CLPMD-33,31,E-53,72:102,72,102,Air gap monitoring:Sensor 2 blade A,1,01:18:51,2023-08-19,Aug,1,18,51,1.44
GJ,MAHIDAD,4211,CLPMD-37,1,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,09:12:10,2023-08-19,Aug,9,12,10,9.23
GJ,MAHIDAD,4211,CLPMD-41,25,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,09:06:19,2023-08-19,Aug,9,6,19,9.15
GJ,MAHIDAD,4211,CLPMD-57,12,E-53,60:13,60,13,Mains failure:Undervoltage L3,1,00:52:33,2023-08-19,Aug,0,52,33,0.96
GJ,MAHIDAD,4211,CLPMD-58,16,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,07:33:23,2023-08-19,Aug,7,33,23,7.61
GJ,MAHIDAD,4211,JFMD-01,44,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,02:17:35,2023-08-19,Aug,2,17,35,2.38
GJ,MAHIDAD,4235,KWEPLMD-15,4,E-53,25:106,25,106,Fault yaw inverter:Current measurement system 1,15,19:28:43,2023-08-19,Aug,19,28,43,19.59
GJ,MAHIDAD,4246,TORNTMD-82,15,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,02:31:37,2023-08-19,Aug,2,31,37,2.62
GJ,SAMANA,2783,EWRDPLSM-4,24,E-53,62:103,62,103,Feeding fault:To low power inverter 3,12,16:39:44,2023-08-19,Aug,16,39,44,16.77
GJ,SAMANA,2783,SARGAM-04,22,E-53,42:207,42,207,Pitch control error:Angle error blade B,4,00:53:59,2023-08-19,Aug,0,53,59,1.05
GJ,SAMANA,2783,SARGAM-04,22,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,08:39:02,2023-08-19,Aug,8,39,2,8.66
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,00:07:27,2023-08-19,Aug,0,7,27,0.19
GJ,SAMANA,2783,SIFLUM-02,2,E-53,62:319,62,319,Feeding fault:Mains contactor several inv. off,11,01:10:12,2023-08-19,Aug,1,10,12,1.2
GJ,SAMANA,2783,SIFLUM-02,2,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,4,01:30:21,2023-08-19,Aug,1,30,21,1.56
GJ,SAMANA,2783,SIFLUM-06,6,E-53,60:12,60,12,Mains failure:Undervoltage L2,2,00:19:53,2023-08-19,Aug,0,19,53,0.46
GJ,SAMANA,2783,SIFLUM-18,18,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,04:52:56,2023-08-19,Aug,4,52,56,5.02
GJ,SAMANA,2785,ATL-02,2,E-53,42:2,42,2,Pitch control error:Blade angle > 50º,3,00:19:09,2023-08-19,Aug,0,19,9,0.34
GJ,SAMANA,2785,ATL-06,6,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,00:00:01,2023-08-19,Aug,0,0,1,0.0
GJ,SAMANA,3082,GPECL-13,27,E-53,25:136,25,136,Fault yaw inverter:Yawing moment to low system 1,1,12:30:42,2023-08-19,Aug,12,30,42,12.62
GJ,SAMANA,3082,GPECL-13,27,E-53,90:401,90,401,Prot. Circuit-breaker tripped:Fan power cabinet 1,1,00:54:55,2023-08-19,Aug,0,54,55,1.05
GJ,SAMANA,3082,IAPLMA-01,57,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,4,11:33:36,2023-08-19,Aug,11,33,36,11.65
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,2,00:02:23,2023-08-19,Aug,0,2,23,0.1
GJ,SAMANA,3082,NPLMV-02,3,E-53,62:802,62,802,Feeding fault:Current measurement inverter 2,1,04:00:05,2023-08-19,Aug,4,0,5,4.01
