State,Area,Windfarm,WEC,PlantNo,WECType,StatusCode,Main code,sub code,Description,Frequency,Duration,Date,Month,Hour,Min,Sec,Total_hours
GJ,SAMANA,3082,PCTLSM-15,67,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,09:31:13,2023-08-19,Aug,9,31,13,9.55
GJ,SAMANA,3082,PCTLSM-15,67,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,1,04:09:34,2023-08-19,Aug,4,9,34,4.24
GJ,SAMANA,3082,PMLMV-05,14,E-53,62:601,62,601,Feeding fault:Diff. phase current inverter 1,1,13:21:02,2023-08-19,Aug,13,21,2,13.36
GJ,SAMANA,3082,PMLMV-13,22,E-53,62:1,62,1,Feeding fault:Power to low,4,04:40:10,2023-08-19,Aug,4,40,10,4.69
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,5,07:30:19,2023-08-19,Aug,7,30,19,7.55
GJ,SAMANA,3082,PMLMV-13,22,E-53,66:13,66,13,Fault rectifier:Overvoltage  DC-link,5,06:40:06,2023-08-19,Aug,6,40,6,6.68
GJ,SAMANA,3082,PMLMV-13,22,E-53,73:2,73,2,Torque monitoring:Peak load,2,00:16:30,2023-08-19,Aug,0,16,30,0.35
GJ,SAMANA,3082,VAAYUSM-40,62,E-53,25:201,25,201,Fault yaw inverter:Cross short circuit system 2,1,02:02:36,2023-08-19,Aug,2,2,36,2.13
GJ,SAMANA,3085,CLPSM-04,17,E-53,95:3,95,3,Error temperature-measurement:Outside,1,00:16:59,2023-08-19,Aug,0,16,59,0.43
GJ,SAMANA,3085,GPECL-43,6,E-53,60:14,60,14,Mains failure:Overvoltage L1,1,00:00:14,2023-08-19,Aug,0,0,14,0.04
GJ,SAMANA,3085,VAAYUSM-14,37,E-53,66:53,66,53,Fault rectifier:Thermoswitch rectifier 1,1,00:31:30,2023-08-19,Aug,0,31,30,0.6
GJ,SAMANA,3085,VAAYUSM-14,37,E-53,66:54,66,54,Fault rectifier:Thermoswitch rectifier 2,3,02:43:13,2023-08-19,Aug,2,43,13,2.75
GJ,SAMANA,4088,PMLVD-14,41,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,11:35:08,2023-08-19,Aug,11,35,8,11.61
GJ,SAMANA,4088,SIFLVD-01,36,E-53,62:101,62,101,Feeding fault:To low power inverter 1,24,07:35:04,2023-08-19,Aug,7,35,4,7.59
GJ,SAMANA,4088,VAAYUSM-05,32,E-53,62:43,62,43,Feeding fault:Earth contact,2,02:50:35,2023-08-19,Aug,2,50,35,2.93
GJ,SAMANA,4107,GPECL-55,60,E-53,304:84,304,84,Turbine control bus error (Timeout):I/O-board 2 nacelle,1,01:15:08,2023-08-19,Aug,1,15,8,1.27
GJ,SAMANA,4107,HZLNR-17,35,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,01:07:48,2023-08-19,Aug,1,7,48,1.25
GJ,SAMANA,4108,CLPSM-48,5,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,4,08:26:03,2023-08-19,Aug,8,26,3,8.44
GJ,SAMANA,4108,HZLMT-01,35,E-53,25:235,25,235,Fault yaw inverter:No output current system 2,6,06:53:59,2023-08-19,Aug,6,53,59,7.05
GJ,SAMANA,4108,HZLMT-02,36,E-48,15:2,15,2,Turbine moist:Mains breakdown,4,02:46:43,2023-08-19,Aug,2,46,43,2.89
GJ,SAMANA,4108,HZLSD-24,14,E-53,21:2,21,2,Cable twisted :Right (2-3 turns),1,03:32:31,2023-08-19,Aug,3,32,31,3.62
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,2,06:50:25,2023-08-19,Aug,6,50,25,6.9
GJ,SAMANA,4108,SIFLMT-03,43,E-53,62:103,62,103,Feeding fault:To low power inverter 3,20,14:34:54,2023-08-19,Aug,14,34,54,14.72
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,2,11:55:41,2023-08-19,Aug,11,55,41,12.03
GJ,SAMANA,4108,VAAYUSM-31,47,E-53,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,3,12:05:40,2023-08-19,Aug,12,5,40,12.19
GJ,SAMANA,4108,VAAYUSM-33,45,E-53,21:2,21,2,Cable twisted :Right (2-3 turns),1,02:19:17,2023-08-19,Aug,2,19,17,2.36
GJ,SAMANA,4108,VAAYUSM-33,45,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,00:58:33,2023-08-19,Aug,0,58,33,1.06
GJ,SAMANA,4109,AOPLSD-01,19,E-48,73:2,73,2,Torque monitoring:Peak load,2,00:00:28,2023-08-19,Aug,0,0,28,0.08
GJ,SAMANA,4109,HZLMT-03,28,E-48,20:44,20,44,Wind measurement fault:Wind vane locked,9,12:14:56,2023-08-19,Aug,12,14,56,12.39
GJ,SAMANA,4109,HZLMT-04,27,E-48,42:106,42,106,Pitch control error:Angle monitoring 56° blade A,3,01:58:49,2023-08-19,Aug,1,58,49,2.1
GJ,SAMANA,4109,HZLMT-25,33,E-48,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:19:58,2023-08-19,Aug,0,19,58,0.48
GJ,SAMANA,4109,HZLMT-25,33,E-48,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,2,01:33:09,2023-08-19,Aug,1,33,9,1.58
GJ,SAMANA,4109,HZLMT-25,33,E-48,300:19,300,19,Turbine control bus error I(Bus-Off):Blade C,1,00:08:54,2023-08-19,Aug,0,8,54,0.28
GJ,SAMANA,4109,HZLMT-25,33,E-48,306:284,306,284,No data from:I/O2 nacelle for yaw inverter 2,4,03:56:08,2023-08-19,Aug,3,56,8,3.96
GJ,SAMANA,4109,HZLMT-27,15,E-53,60:14,60,14,Mains failure:Overvoltage L1,5,00:02:08,2023-08-19,Aug,0,2,8,0.06
GJ,SAMANA,4109,HZLMT-27,15,E-53,62:301,62,301,Feeding fault:Mains contactor inverter 1 off,1,00:01:02,2023-08-19,Aug,0,1,2,0.02
GJ,SAMANA,4109,HZLMT-31,21,E-53,25:123,25,123,Fault yaw inverter:Malfunction yaw sensor 3 system 1,1,06:51:03,2023-08-19,Aug,6,51,3,6.86
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,25:137,25,137,Fault yaw inverter:Difference phase current system 1,1,00:01:02,2023-08-19,Aug,0,1,2,0.02
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,2,06:18:50,2023-08-19,Aug,6,18,50,6.44
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,73:2,73,2,Torque monitoring:Peak load,6,02:40:11,2023-08-19,Aug,2,40,11,2.7
GJ,SAMANA,4109,UILMT-03,46,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,00:04:57,2023-08-19,Aug,0,4,57,0.22
GJ,SAMANA,4109,VISHWSM-09,57,E-53,62:43,62,43,Feeding fault:Earth contact,1,00:39:18,2023-08-19,Aug,0,39,18,0.7
GJ,SAMANA,4113,DJMSP-03,68,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,5,00:31:41,2023-08-19,Aug,0,31,41,0.63
GJ,SAMANA,4113,TATASP-59,55,E-53,66:52,66,52,Fault rectifier:Overtemperature rectifier 2,10,10:06:58,2023-08-19,Aug,10,6,58,10.26
GJ,BHATIA,2140,SDMLBM-02,16,E-48,67:403,67,403,Overtemperature:Heatsink step-up-chopper inv.3,1,05:58:53,2023-08-20,Aug,5,58,53,6.11
GJ,BHATIA,2485,JTPLNA-01,3,E-48,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:00:01,2023-08-20,Aug,0,0,1,0.0
GJ,BHATIA,2485,JTPLNA-01,3,E-48,62:3,62,3,Grid feeding error:Power to switch off,1,00:01:43,2023-08-20,Aug,0,1,43,0.14
GJ,BHATIA,2485,SSCPLNA-01,4,E-48,80:10,80,10,Excitation error:Overtemperature heatsink,4,07:54:17,2023-08-20,Aug,7,54,17,7.95
GJ,BHATIA,2704,EIPLSP-06,36,E-48,25:219,25,219,Fault yaw inverter:No data from master (serial),1,00:00:13,2023-08-20,Aug,0,0,13,0.04
GJ,BHATIA,2704,EIPLSP-06,36,E-48,25:230,25,230,Fault yaw inverter:Program incompatible master / slave,4,00:33:42,2023-08-20,Aug,0,33,42,0.67
GJ,BHATIA,2704,GAELSP-01,37,E-48,42:134,42,134,Pitch control error:Overtemperature motor blade A,1,01:05:54,2023-08-20,Aug,1,5,54,1.23
GJ,BHATIA,2704,SM-01,49,E-40,177:38,177,38,Supply inverter control 2:IGBT-driver,4,05:38:21,2023-08-20,Aug,5,38,21,5.69
GJ,BHATIA,2714,AESOM-24,10,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:14:06,2023-08-20,Aug,6,14,6,6.25
GJ,BHATIA,2714,AESOM-25,11,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:07:10,2023-08-20,Aug,6,7,10,6.14
GJ,BHATIA,2714,AESOM-26,12,E-53,42:106,42,106,Pitch control error:Angle monitoring 56° blade A,1,06:20:10,2023-08-20,Aug,6,20,10,6.36
GJ,BHATIA,2714,AESOM-27,9,E-53,60:16,60,16,Mains failure:Overvoltage L3,1,06:15:21,2023-08-20,Aug,6,15,21,6.31
GJ,BHATIA,2714,BILOM-01,3,E-48,60:15,60,15,Mains failure:Overvoltage L2,1,02:33:24,2023-08-20,Aug,2,33,24,2.62
GJ,BHATIA,2714,BILOM-01,3,E-48,66:35,66,35,Fault rectifier:Malfunction of earth contact monit. Sys2,15,02:30:38,2023-08-20,Aug,2,30,38,2.61
GJ,BHATIA,2714,PBMPLOM-01,8,E-48,60:10,60,10,Mains failure:Overvoltage L1+L2+L3,1,06:12:14,2023-08-20,Aug,6,12,14,6.24
GJ,BHATIA,4118,GICWLNA-01,9,E-53,25:108,25,108,Fault yaw inverter:IGBT-driver system 1,4,13:24:32,2023-08-20,Aug,13,24,32,13.49
GJ,BHATIA,4118,GICWLNA-03,8,E-53,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,00:00:47,2023-08-20,Aug,0,0,47,0.13
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,6,08:27:49,2023-08-20,Aug,8,27,49,8.59
GJ,BHATIA,4118,GIWPLNA-24,13,E-53,90:61,90,61,Prot. circuit-breaker tripped : Yaw drive,1,01:27:08,2023-08-20,Aug,1,27,8,1.47
GJ,BHATIA,4122,AESGN-10,3,E-53,15:2,15,2,Turbine moist:Mains breakdown,2,01:33:27,2023-08-20,Aug,1,33,27,1.62
GJ,BHATIA,4122,AESGN-14,7,E-53,304:83,304,83,Turbine control bus error (Timeout):I/O-board 1 nacelle,1,06:26:34,2023-08-20,Aug,6,26,34,6.53
GJ,BHATIA,4122,AESGN-15,8,E-53,220:83,220,83,Processor reset:I/O-board 1 nacelle,10,07:09:43,2023-08-20,Aug,7,9,43,7.27
GJ,BHATIA,4122,AESGN-19,12,E-53,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,3,01:56:43,2023-08-20,Aug,1,56,43,2.05
GJ,BHATIA,4122,AESVC-22,13,E-53,22:40,22,40,Yaw control fault:No yawing,1,00:05:27,2023-08-20,Aug,0,5,27,0.16
GJ,BHATIA,4122,AESVC-22,13,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:02:39,2023-08-20,Aug,0,2,39,0.14
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:11,60,11,Mains failure:Undervoltage L1,1,02:23:05,2023-08-20,Aug,2,23,5,2.4
GJ,BHATIA,4162,GAELKRG-01,1,E-48,60:13,60,13,Mains failure:Undervoltage L3,1,00:33:52,2023-08-20,Aug,0,33,52,0.69
GJ,BHATIA,4162,GAELKRG-02,2,E-48,60:15,60,15,Mains failure:Overvoltage L2,1,05:08:07,2023-08-20,Aug,5,8,7,5.15
GJ,BHATIA,4162,GAELKRG-03,3,E-48,42:103,42,103,Pitch control error:Limit switch 95° blade A,1,06:07:17,2023-08-20,Aug,6,7,17,6.16
GJ,BHATIA,4162,GAELKRG-03,3,E-48,60:14,60,14,Mains failure:Overvoltage L1,1,04:56:11,2023-08-20,Aug,4,56,11,4.96
GJ,BHATIA,4162,GGLKRG-01,8,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,2,10:53:36,2023-08-20,Aug,10,53,36,10.98
GJ,BHATIA,4162,GGLKRG-01,8,E-48,62:3,62,3,Grid feeding error:Power to switch off,4,00:17:09,2023-08-20,Aug,0,17,9,0.31
GJ,BHATIA,4162,GGLKRG-01,8,E-48,65:119,65,119,Overvoltage  inverter:DC-link several inverters,10,01:34:11,2023-08-20,Aug,1,34,11,1.6
GJ,BHATIA,4162,GGLKRG-02,9,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,2,08:10:28,2023-08-20,Aug,8,10,28,8.24
GJ,BHATIA,4162,GGLKRG-03,10,E-48,202:103,202,103,Inverter bus error:Inverter control 3 CPU 1,1,00:02:50,2023-08-20,Aug,0,2,50,0.17
GJ,BHATIA,4162,GGLKRG-03,10,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,3,10:48:53,2023-08-20,Aug,10,48,53,10.95
GJ,BHATIA,4162,GGLKRG-04,11,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,04:56:08,2023-08-20,Aug,4,56,8,4.96
GJ,BHATIA,4162,GGLKRG-05,6,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:06:55,2023-08-20,Aug,6,6,55,6.25
GJ,BHATIA,4162,GGLKRG-05,6,E-48,60:14,60,14,Mains failure:Overvoltage L1,1,04:56:09,2023-08-20,Aug,4,56,9,4.96
GJ,BHATIA,4162,GGLKRG-06,5,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:07:27,2023-08-20,Aug,6,7,27,6.19
GJ,BHATIA,4162,GGLKRG-06,5,E-48,60:14,60,14,Mains failure:Overvoltage L1,1,04:56:10,2023-08-20,Aug,4,56,10,4.96
GJ,BHATIA,4162,GGLKRG-07,7,E-48,42:203,42,203,Pitch control error:Limit switch 95° blade B,1,04:56:08,2023-08-20,Aug,4,56,8,4.96
GJ,BHATIA,4162,GGLKRG-07,7,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,06:07:20,2023-08-20,Aug,6,7,20,6.17
GJ,BHATIA,4162,MPPLKRG-01,4,E-48,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,05:40:41,2023-08-20,Aug,5,40,41,5.78
GJ,BHATIA,4163,DT-01,3,E-40,31:11,31,11,Tower oscillation:Transversal oscillation (max.),1,00:40:03,2023-08-20,Aug,0,40,3,0.68
GJ,BHATIA,4163,RIVAA-02,5,E-40,67:1,67,1,Overtemperature:Heatsink  rectifier,1,08:23:03,2023-08-20,Aug,8,23,3,8.39
GJ,BHATIA,4164,EFPLKRG-01,8,E-48,67:502,67,502,Overtemperature:Thermoswitch heatsink inv.2,5,03:08:30,2023-08-20,Aug,3,8,30,3.22
GJ,BHATIA,4164,GIWPLKP-16,29,E-53,304:18,304,18,Turbine control bus error (Timeout):Blade B,1,00:03:15,2023-08-20,Aug,0,3,15,0.09
GJ,BHATIA,4164,GIWPLKP-19,32,E-53,62:803,62,803,Feeding fault:Current measurement inverter 3,7,12:54:23,2023-08-20,Aug,12,54,23,12.96
GJ,BHATIA,4164,IFPLKRG-01,4,E-48,70:6,70,6,Generator overtemperature:Rotor (measurement blade B),3,05:58:14,2023-08-20,Aug,5,58,14,6.01
GJ,BHATIA,4164,RMPLKRG-01,9,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,4,17:38:35,2023-08-20,Aug,17,38,35,17.73
GJ,BHATIA,4164,SILKRG-01,3,E-48,42:205,42,205,Pitch control error:Angle monitoring 3° blade B,1,01:48:09,2023-08-20,Aug,1,48,9,1.82
GJ,BHATIA,4164,SILKRG-01,3,E-48,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,03:05:24,2023-08-20,Aug,3,5,24,3.15
GJ,BHATIA,4167,AESVG-48,4,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,1,00:23:46,2023-08-20,Aug,0,23,46,0.51
GJ,BHATIA,4167,AESVG-48,4,E-53,42:207,42,207,Pitch control error:Angle error blade B,1,16:42:32,2023-08-20,Aug,16,42,32,16.79
GJ,BHATIA,4169,AESVG-34,1,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,1,02:34:50,2023-08-20,Aug,2,34,50,2.71
GJ,KUTCH,4152,VISHWKC-06,28,E-53,61:0,61,0,Mains breakdown:Unknown,2,00:18:24,2023-08-20,Aug,0,18,24,0.37
GJ,KUTCH,4152,VISHWKC-07,27,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,00:08:09,2023-08-20,Aug,0,8,9,0.16
GJ,KUTCH,4152,VISHWKC-08,26,E-53,60:19,60,19,Mains failure:Phase sequence error,1,00:08:10,2023-08-20,Aug,0,8,10,0.16
GJ,KUTCH,4152,VISHWKC-11,20,E-53,220:301,220,301,Processor reset:Inverter Control 1 CPU 2,1,00:13:20,2023-08-20,Aug,0,13,20,0.27
GJ,KUTCH,4152,VISHWKC-13,1,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:08:35,2023-08-20,Aug,0,8,35,0.23
GJ,KUTCH,4152,VISHWKC-39,25,E-53,61:0,61,0,Mains breakdown:Unknown,1,00:08:11,2023-08-20,Aug,0,8,11,0.16
GJ,KUTCH,4152,VISHWKC-41,23,E-53,60:9,60,9,Mains failure:Undervoltage L1+L2+L3,1,00:08:13,2023-08-20,Aug,0,8,13,0.17
GJ,KUTCH,4152,VISHWKC-48,18,E-53,220:301,220,301,Processor reset:Inverter Control 1 CPU 2,1,00:13:23,2023-08-20,Aug,0,13,23,0.28
GJ,KUTCH,4152,VISHWKC-60,15,E-53,49:206,49,206,Fault blade load control:Wrong turbine type blade B,1,00:13:26,2023-08-20,Aug,0,13,26,0.29
GJ,KUTCH,4152,VISHWKC-63,12,E-53,20:51,20,51,Wind measurement fault:Anemometer faulty,6,02:55:13,2023-08-20,Aug,2,55,13,2.95
GJ,KUTCH,4152,VISHWKC-73,19,E-53,62:101,62,101,Feeding fault:To low power inverter 1,4,03:58:51,2023-08-20,Aug,3,58,51,4.11
GJ,KUTCH,4152,VISHWKC-73,19,E-53,62:103,62,103,Feeding fault:To low power inverter 3,4,00:17:31,2023-08-20,Aug,0,17,31,0.37
GJ,LALPUR,4146,TORNTLP-26,7,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,4,00:43:17,2023-08-20,Aug,0,43,17,0.76
GJ,LALPUR,4146,TORNTLP-27,8,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,1,00:04:14,2023-08-20,Aug,0,4,14,0.11
GJ,LALPUR,4147,TORNTLP-11,3,E-53,20:52,20,52,Wind measurement fault:No signal from anemometer,1,01:00:49,2023-08-20,Aug,1,0,49,1.14
GJ,LALPUR,4147,TORNTLP-30,4,E-53,122:103,122,103,Fault Transformer:Overpressure,1,00:46:30,2023-08-20,Aug,0,46,30,0.85
GJ,LALPUR,4166,TORNTLP-62,6,E-53,42:134,42,134,Pitch control error:Overtemperature motor blade A,10,10:38:09,2023-08-20,Aug,10,38,9,10.66
GJ,LALPUR,4175,TADASLP-07,15,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,3,08:38:45,2023-08-20,Aug,8,38,45,8.76
GJ,LALPUR,4175,TADASLP-12,2,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,3,05:43:39,2023-08-20,Aug,5,43,39,5.82
GJ,LALPUR,4175,TADASLP-13,3,E-53,304:51,304,51,Turbine control bus error (Timeout):Yaw inverter 1,1,11:04:08,2023-08-20,Aug,11,4,8,11.09
GJ,LALPUR,4180,LWELLP-14,31,E-53,25:223,25,223,Fault yaw inverter:Malfunction yaw sensor 5 system 2,3,00:23:06,2023-08-20,Aug,0,23,6,0.4
GJ,LALPUR,4180,LWELLP-14,31,E-53,25:232,25,232,Fault yaw inverter:Wrong rotation direction system 2,3,05:19:30,2023-08-20,Aug,5,19,30,5.4
GJ,LALPUR,4180,LWELLP-68,35,E-53,48:22,48,22,Speed sensor error:Double speed pulses,1,06:30:30,2023-08-20,Aug,6,30,30,6.58
GJ,LALPUR,4180,LWELLP-68,35,E-53,62:3,62,3,Grid feeding error:Power to switch off,1,01:04:52,2023-08-20,Aug,1,4,52,1.21
GJ,LALPUR,4180,TADASLP-94,39,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,1,02:43:44,2023-08-20,Aug,2,43,44,2.84
GJ,LALPUR,4198,LWELLP-01,29,E-53,300:17,300,17,Turbine control bus error I(Bus-Off):Blade A,2,02:39:48,2023-08-20,Aug,2,39,48,2.78
GJ,LALPUR,4198,LWELLP-01,29,E-53,300:18,300,18,Turbine control bus error I(Bus-Off):Blade B,1,01:35:41,2023-08-20,Aug,1,35,41,1.7
GJ,LALPUR,4198,LWELLP-01,29,E-53,305:18,305,18,No data from I/O-Board control cabinet:Blade B,1,01:32:27,2023-08-20,Aug,1,32,27,1.61
GJ,LALPUR,4198,TADASLP-58,26,E-53,73:2,73,2,Torque monitoring:Peak load,2,08:47:30,2023-08-20,Aug,8,47,30,8.87
GJ,LALPUR,4198,VAAYULP-02,2,E-53,25:105,25,105,Fault yaw inverter:Earth contact system 1,2,02:29:41,2023-08-20,Aug,2,29,41,2.6
GJ,LALPUR,4224,RCRLP-01 ,23,E-53,42:107,42,107,Pitch control error:Angle error blade A,1,01:15:53,2023-08-20,Aug,1,15,53,1.4
GJ,LALPUR,4224,RTLP-01,48,E-53,62:101,62,101,Feeding fault:To low power inverter 1,1,01:30:27,2023-08-20,Aug,1,30,27,1.58
GJ,LALPUR,4224,SDMLLP-02 ,5,E-53,62:602,62,602,Feeding fault:Diff. phase current inverter 2,1,00:13:17,2023-08-20,Aug,0,13,17,0.26
GJ,LALPUR,4224,TADASLP-128 ,41,E-53,25:232,25,232,Fault yaw inverter:Wrong rotation direction system 2,2,06:26:15,2023-08-20,Aug,6,26,15,6.48
GJ,MAHIDAD,4210,CLPMD-04,27,E-53,25:122,25,122,Fault yaw inverter:Supply motor control 1,2,01:53:38,2023-08-20,Aug,1,53,38,1.99
GJ,MAHIDAD,4210,CLPMD-18,21,E-53,60:14,60,14,Mains failure:Overvoltage L1,7,00:08:45,2023-08-20,Aug,0,8,45,0.26
GJ,MAHIDAD,4211,CLPMD-30,27,E-53,60:14,60,14,Mains failure:Overvoltage L1,6,03:47:34,2023-08-20,Aug,3,47,34,3.88
GJ,MAHIDAD,4211,ICPLMD-02,23,E-53,60:14,60,14,Mains failure:Overvoltage L1,6,00:02:18,2023-08-20,Aug,0,2,18,0.08
GJ,MAHIDAD,4211,ITPLMD-01,42,E-53,60:14,60,14,Mains failure:Overvoltage L1,5,02:36:00,2023-08-20,Aug,2,36,0,2.6
GJ,SAMANA,2783,SIFLUM-08,8,E-53,67:503,67,503,Overtemperature:Thermoswitch heatsink inv.3,3,09:25:26,2023-08-20,Aug,9,25,26,9.49
GJ,SAMANA,2783,SIFLUM-18,18,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,03:24:59,2023-08-20,Aug,3,24,59,3.56
GJ,SAMANA,2784,PMLHS-03,2,E-53,307:10,307,10,Data bus error blade control (timeout):Angle encoder blade A,3,06:22:57,2023-08-20,Aug,6,22,57,6.52
GJ,SAMANA,2784,PMLHS-03,2,E-53,43:0,43,0,Main security circuit fault:Unknown,1,00:10:39,2023-08-20,Aug,0,10,39,0.28
GJ,SAMANA,2784,PMLHS-05,15,E-53,67:501,67,501,Overtemperature:Thermoswitch heatsink inv.1,1,02:28:51,2023-08-20,Aug,2,28,51,2.61
GJ,SAMANA,3082,KGLIPLMV-2,8,E-53,42:207,42,207,Pitch control error:Angle error blade B,3,00:03:52,2023-08-20,Aug,0,3,52,0.19
GJ,SAMANA,3082,NPLMV-02,3,E-53,62:802,62,802,Feeding fault:Current measurement inverter 2,1,00:25:35,2023-08-20,Aug,0,25,35,0.51
GJ,SAMANA,3082,PMLMV-13,22,E-53,62:1,62,1,Feeding fault:Power to low,7,16:07:45,2023-08-20,Aug,16,7,45,16.24
GJ,SAMANA,3082,PMLMV-13,22,E-53,65:101,65,101,Overvoltage  inverter:DC-link inverter 1,1,00:15:35,2023-08-20,Aug,0,15,35,0.35
GJ,SAMANA,3082,VAAYUSM-06,59,E-53,42:303,42,303,Pitch control error:Limit switch 95° blade C,2,00:12:40,2023-08-20,Aug,0,12,40,0.31
GJ,SAMANA,3085,CLPSM-05,13,E-53,76:2,76,2,Bearing temperature:Overtemp. rear bearing,1,06:25:00,2023-08-20,Aug,6,25,0,6.42
GJ,SAMANA,3085,VAAYUSM-14,37,E-53,42:307,42,307,Pitch control error:Angle error blade C,1,06:19:15,2023-08-20,Aug,6,19,15,6.36
GJ,SAMANA,4088,PMLVD-14,41,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,3,03:34:43,2023-08-20,Aug,3,34,43,3.69
GJ,SAMANA,4088,SIFLVD-01,36,E-53,62:101,62,101,Feeding fault:To low power inverter 1,18,01:18:32,2023-08-20,Aug,1,18,32,1.39
GJ,SAMANA,4088,SIFLVD-01,36,E-53,62:203,62,203,Feeding fault:To much power inverter 3,2,00:01:21,2023-08-20,Aug,0,1,21,0.08
GJ,SAMANA,4088,VAAYUSM-02,29,E-53,25:135,25,135,Fault yaw inverter:No output current system 1,4,03:46:22,2023-08-20,Aug,3,46,22,3.83
GJ,SAMANA,4088,VAAYUSM-05,32,E-53,44:103,44,103,Fault emergency stop capacitor:Overvoltage 175V capacitor A 17,2,03:25:29,2023-08-20,Aug,3,25,29,3.5
GJ,SAMANA,4107,GPECL-01,32,E-53,48:22,48,22,Speed sensor error:Double speed pulses,1,01:06:46,2023-08-20,Aug,1,6,46,1.23
GJ,SAMANA,4107,GPECL-45,54,E-53,21:2,21,2,Cable twisted :Right (2-3 turns),1,01:11:13,2023-08-20,Aug,1,11,13,1.22
GJ,SAMANA,4107,GPECL-46,53,E-53,438:201,438,201,Error supply IGBT-driver:Inverter control 1,3,05:45:30,2023-08-20,Aug,5,45,30,5.83
GJ,SAMANA,4108,CLPSM-46,7,E-53,25:132,25,132,Fault yaw inverter:Wrong rotation direction system 1,1,03:50:52,2023-08-20,Aug,3,50,52,3.98
GJ,SAMANA,4108,HZLMT-02,36,E-48,438:201,438,201,Error supply IGBT-driver:Inverter control 1,1,04:56:20,2023-08-20,Aug,4,56,20,4.99
GJ,SAMANA,4108,JYOTIFN-01,30,E-53,25:124,25,124,Fault yaw inverter:Malfunction yaw sensor 4 system 1,2,02:33:05,2023-08-20,Aug,2,33,5,2.56
GJ,SAMANA,4108,SIFLMT-03,43,E-53,62:103,62,103,Feeding fault:To low power inverter 3,38,01:31:56,2023-08-20,Aug,1,31,56,1.67
GJ,SAMANA,4108,SIFLMT-04,44,E-53,438:202,438,202,Error supply IGBT-driver:Inverter control 2,1,09:16:27,2023-08-20,Aug,9,16,27,9.34
GJ,SAMANA,4108,VAAYUSM-18,27,E-53,304:52,304,52,Turbine control bus error (Timeout):Yaw inverter 2,1,01:47:09,2023-08-20,Aug,1,47,9,1.81
GJ,SAMANA,4109,HZLMT-03,28,E-48,20:44,20,44,Wind measurement fault:Wind vane locked,2,00:44:05,2023-08-20,Aug,0,44,5,0.75
GJ,SAMANA,4109,HZLMT-04,27,E-48,42:105,42,105,Pitch control error:Angle monitoring 3° blade A,1,08:48:14,2023-08-20,Aug,8,48,14,8.84
GJ,SAMANA,4109,HZLMT-31,21,E-53,48:22,48,22,Speed sensor error:Double speed pulses,2,07:40:53,2023-08-20,Aug,7,40,53,7.81
GJ,SAMANA,4109,JNISM-03,32,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,1,00:25:41,2023-08-20,Aug,0,25,41,0.53
GJ,SAMANA,4109,SVBMPLSD-1,1,E-53,73:2,73,2,Torque monitoring:Peak load,1,00:31:47,2023-08-20,Aug,0,31,47,0.65
GJ,SAMANA,4109,VISHWSM-09,57,E-53,438:203,438,203,Error supply IGBT-driver:Inverter control 3,3,12:26:37,2023-08-20,Aug,12,26,37,12.54
